<!-- page 515 -->
常用低压供配电设备选型与安装使用技术手册
NM1 系列塑料外壳式断路器
(正泰集团公司)
壳架等级	额定工作	额定绝缘	额定极限短路	额定运行短路
型号	额定电流	额定电流	电压	电压	分断能力	分断能力
(A)	(A)	(V)	(V)	(400V/690V)	(400V/690V)
(kA)	(kA)
NM1 – 100R	100	16,20,32,40,	690	800	85/20	42.5/10
50 ,63 ,80 ,100
NM1 – 100H	100	16,20,32,40,	690	50/10	25/5
50 63 80 ,100	800
NM1 – 100S	100	16,20,32,40,	690	800	35/8	17.5/4
50 63 ,80 ,100
225	100，125，160，	690	800	85/20	42.5/10
NM1 – 225R	180 200 225
NM1 – 225H	225	100，125，160,	50/10	25/5
180 200 225	690	800
NM1 – 225S	225	100，125，160，	690	800	35/8	17.5/4
180 200 ,225
400	225,250,315,
NM1 – 400R	350400	690	800	100/20	50/10
400	225,250,315,	690	800	65/10	32.5/5
NM1 – 400H	350 400
400	225,250,315,	690	800	25/5
NM1 - 400S	350 400	50/10
NM1 – 630R	630	400 ,500 ,630	690	800	100/20	50/10
NM1 - 630H	630	400,500,630	690	800	65/10	32.5/5
NM1 - 630S	630	400,500,630	690	800	50/10	25/5
NYS 系列塑料外壳式断路器
(广州南洋电器厂)
极限短路	运行短路
型号	额定电流	极数	额定绝缘电压	额定电压	分断能力	分断能力
(A)	(V)	(V)	(AC400V )	(AC400V )
(kA)	(kA)
NYS – 100S	16 ,20,32,40,50,	3	660	400	65	33
63 80 ,100
16 ,20,32,40,50,	660	400	35	18
NYS – 100N	63 80 ,100	3
NYS – 100C	16 ,20,32,40,50,	3	660	400	18	14
63 ,80 ,100
515