<!-- page 516 -->
第四篇	低压断路器
极限短路	运行短路
额定电流	极数	额定绝缘电压	额定电压	分断能力	分断能力
(A)	(V)	(V)	(AC400V)	(AC400V)
(kA)	(kA)
125 ,160 ,180,200,	3	660	400	65	33
NYS – 225S	225
125 ,160,180 ,200,	3	660	400	35	18
NYS – 225N	225
125 ,160 ,180 ,200,	3	660	400	14
NYS – 225C	225	18
NYS – 400N	250 315 350 400	3	660	400	65	33
NYS - 400C	250 315 350 400	3	660	400	25	18
NYS – 630N	400 500 630	3	660	400	65	33
NYS - 630C	400 500 630	3	660	400	35	26
P型塑料外壳式断路器
(环宇集团有限公司)
分断能力(kA)
型号	脱扣器额定电流	AC380V 时对称分量有效值	DC250V,
(A)	P-1,
P-1	cosφ	P-2	cosφ	T = 15ms
1000，1200，1400，
PB- 300	1600,1800, 2000,	97	0.2	65	0.2	75
2500 3000
P型塑料外壳式断路器
(上海华通开关厂)
AC400V	AC400V
型号	脱扣器额定电流	极限短路分断能力	运行短路分断能力
(A)	对称分量有效值(kA)	对称分量有效值( kA)
sop	ssp
1000, 1200, 1400,
PB - 3000	1600,1800,2000,	97	0.2	65	0.2
2500 3000
516	标准分享网 www bzf xw com 免费下载