<!-- page 517 -->
常用低压供配电设备选型与安装使用技术手册
RM1 系列塑料外壳式断路器
(上海人民电器集团有限公司）
壳架等级	额定电流	额定极限短	额定运行短	飞弧距离
型号	额定电流	(A)	路分断能力	路分断能力	(mm)
(A)	(kA)	(kA)
63	(6),10 ,16 ,20 ,25 ,32 ,40,	50	35	≤50
RM1 – 63M	50 63
(6),10 ,16 ,20 ,25 ,32 ,40,	≤50
RM1 - 63H	63	50.63	85	50
63	(6),10 ,16 ,20 ,25 ,32 ,40,	35	25	≤50
RM1 – 63L	50 63
RM1 – 100L	100	(10 ),16 20 25 32 40 ,50,	35	25	≤50
63 ,80 ,100
RM1 – 100M	100	(10 ) ,16 20 25 32 40 ,50 ,	50	35	≤50
63 ,80 ,100
100	(10) ,16 20 25 32 40 ,50,	80	50	≤50
RM1 – 100H	63 80 ,100
RM1 – 225H	225	100 ,125 ,160 ,180 200 225	85	50	≤50
RM1 – 225L	225	100 ,125 ,160 ,180 200 ,225	35	25	≤50
RM1 – 225M	225	100 ,125 ,160 ,180 200 225	50	35
RM1 – 400M	400	225 250 315 350 400	65	42	≤100
RM1 – 400H	400	225 250 315 350 400	100	65	≤100
RM1 – 400L	400	225 250 315 350 400	50	35	≤100
RM1 – 630L	630	400500,630	50	35	≤100
RM1 – 630M	630	400500,630	65	42	≤100
RM1 – 630H	630	400500 ,630	100	65	≤100
RM1 – 800H	800	630 ,700 ,800	100	65	≤100
RM1 – 800L	800	630 ,700 ,800	50	35	≤100
RM1 – 800M	800	630 ,700 ,800	65	42	≤100
517