<!-- page 524 -->
第四篇	低压断路器
壳架等级	脱扣器额	分断能力
型号	额定电压	额定频率	额定电流	定电流
(V)	(zH)	分断电流	功率因数	飞弧距离
(A)	(A)	(kA)	(cos)φ	(mm)
AC100,
200，
380,	50 .60	600	600	140
TG - 600B	440，	42.50	0.15~0.20
660,
DC250
T系列塑料外壳式断路器
(浙江嘉控电气股份有限公司)
壳架等	额定绝	额定	脱扣器	短路分断能力(kA)
型号	级额定	缘电压	频率	极数	额定电流
电流	(V)	(A)	AC380~	AC440~	AC660~	AC250~
(A)	(Hz)	418V	484V	726V	320V
TG - 63H	660	50.,60	3(2),	6 , 10 , 16 , 20 ,	50
63	4	32 40 50,63
3(2),	10 ,15 ,20 ,30 ,
TG – 100BDW	100	660	50.,60	4	40 ,50 ,60 ,75 ,	65	42	10	40
100
3(2),	10 ,15 ,20 ,30,
TG – 100BDW	100	660	50.,60	4	40 ,50 ,60 ,75,	65	42	10	40
100
3(2),	10 ,15 ,20 ,30,
TG - 100B	100	660	50.60	40 ,50 ,60 ,75,	50	30	101n	40
4	100
3(2),	125,150,200,
TG - 225BDW	225	660	50,60	4	225	65	42	18	40
3(2),	125,150,200,	65
TG – 225BD	225	660	50 .,60	225	42	18	40
4
3(2),	125,150 ,200,
TG - 225	225	660	50,60	225	50	35	15	40
4
3(2),	125,150,200,
TG – 225H	225	600	50.,60	225	65	42	18	40
4
524	标准分享网 www bzf xw com 免费下载