<!-- page 525 -->
常用低压供配电设备选型与安装使用技术手册
壳架等	额定绝	脱扣器	短路分断能力(kA)
级额定	额定
型号	电流	缘电压	频率	极数	额定电流
(V)	(Hz)	(A)	AC380~	AC440~	AC660~	AC250~
(A)	418V	484V	726V	320V
3(2),	250,300,350,	65	42
TG – 400BDW	400	660	50.60	4	400	18	40
660	50 60	3(2),	250,300,350,	65	42	18	40
TG – 400BD	400	4	400
50 60	3(2),	250,300,350,	35	15
TG - 400B	400	660	4	400	50	40
3(2),
TG – 600BFW	600	660	50.60	450,500,600	80	50	20	65
4
3(2),
TG – 600BF	600	660	50 60	4	450,500,600	80	50	20	65
3(2),
TG - 600B	600	660	50.60	4	450,500,600	65	42	20	65
T系列塑料外壳式断路器
(浙江嘉控电气股份有限公司)
壳架等级	额定绝	额定频率	脱扣器额定电流	短路分断能力(kA)
型号	额定电流	缘电压	(Hz)	(A)	AC380~	AC440~	AC660~
(A)	(V)	418V	484V	726V
TG - 800W	800	660	50 ,60	700 800	80	50	20
TG - 800	800	660	50.60	700 800	80	50	20
T系列塑料外壳式断路器
(浙江嘉控电气股份有限公司、嘉兴电气控制设备厂)
号	额定电压	额定电流	短路分断能力	外形尺寸
型	(V)	(A)	(kA)	(宽×高×深(mm)
15(16),20,30(32),40,	65
TG - 100BD	AC660 ,DC250	50 60 63),75(80),100	90 120)× 150× 103
15( 16),20,30(32),40,	65	9120)× 150× 103
TG – 100BDW	AC660 ,DC250	50 ,60(63),75(80),100
525