<!-- page 526 -->
第四篇	低压断路器
型	号	额定电压	额定电流	短路分断能力	外形尺寸
(V)	(A)	(kA)	(宽×高×深）mm)
TG - 100B	AC660 ,DC250	15(16),20,30(32),40,	50	90 120)× 150× 103
50 60(63),75(80),100
TG - 225BD	AC660 ,DC250	125 ,150 ,175 200 225	65	140( 185)× 260× 130
TG - 225H	AC660 ,DC250	125 ,150 ,175 200 225	65	105( 140)×165× 127
TG - 225	AC660 ,DC250	125 ,150 ,175 200 225	50	140( 185)× 260 × 130
TG - 400BD	AC660 ,DC250	250 300 350 400	65	140( 185)× 260 × 130
TG – 400BDW	AC660 ,DC250	250 300 350 400	65	140( 185)×260× 130
TG - 400B	AC660 ,DC250	250 300 350 400	50	140( 185)× 260 × 130
TG – 600BF	AC660 ,DC250	450 ,500 ,600 630)	80	210 280)× 273× 139
TG – 600BFW	AC660 ,DC250	450 500 ,600 630)	80	210 280)× 273× 139
TG - 600B	AC660 ,DC250	45000 60	65	210 280)× 273× 139
TG - 800W	AC660 ,DC250	450 500 ,600 630),700,	80
800	210 280)× 273× 139
TG - 800	AC660 ,DC250	450 500,600 630 ),700,	80
800	210 280 )× 273 × 139
T型塑料外壳式断路器
(浙江嘉控电气股份有限公司)
壳架等	额定绝	额定	脱扣器	短路分断能力(kA)
型号	级额定	缘电压	频率	极数	额定电流
电流	(V)	(A)	AC380~	AC440~	AC660~	AC250~
(A)	(Hz)	418V	484V	726V	320V
10 ,15 ,20 ,30,
TL - 100C	100	660	50 ,60	3	40 ,50 ,60 ,75,	180	120	50	40
100
526	标准分享网 ww bzf xw com 免费下载