<!-- page 527 -->
常用低压供配电设备选型与安装使用技术手册
T系列塑料外壳式断路器
(浙江嘉控电气股份有限公司(嘉兴电气控制设备厂))
型号	额定电压	额定电流	短路分断能力	外形尺寸
(V)	(A)	(kA)	(宽×高×深）mm)
TL - 100C	AC660 ,DC250	15 ,20 ,30 ,40 ,50 ,60,	180	110×230×162
75 ,100
TL - 225B	AC660 ,DC250	125 ,150 ,175 200 225	180	140 ×260× 184
T系列塑料外壳式断路器
(浙江嘉控电气股份有限公司）
壳架等	短路分断能力(kA)
级额定	额定绝	额定	脱扣器
型号	电流	缘电压	频率	极数	额定电流
(V)	(Hz)	(A)	AC380~	AC440~	AC660~	AC250~
(A)	418V	484V	726V	320V
225	600	3(2),	125,150,200,
TO – 225S	50.60	4	225	35	8	40
TO	225	50.60	3(2),	125,150,200,	25	20	40
225BA	660	4	225	8
TO	50 60	3(2),	250,300,350,	35	25	15
400	600	4	400	40
400BA
TO	3(2),
一	600	600	50 60	450,500,600	42	30	20	40
600BA	4
TO - 800	3(2),	700 800	65	50	20
800	600	50 60
4
T系列塑料外壳式断路器
(浙江嘉控电气股份有限公司)
壳架等级	额定绝	额定频率	脱扣器额定电流
型号	额定电流	缘电压	(Hz)	极数	(A)
(A)	(V)
TO - 1250	1250	660	50 60	3	630, 700, 800, 1000,
1250
TO - 1600	1600	660	50 60	3	1000 ,1250 ,1600
TO- 2000	2000	660	50 60	3	1800 2000
527