<!-- page 528 -->
第四篇	低压断路器
DZ47（C45）型塑料外壳式断路器
(南京开关厂)
型号	额定电流	额定电压	极数	分断能力
(A)	(V)	(A)
DZ47( C45)	1 2 3 5 ,10 ,15 20 25 32 40 50 60	415 240	1 2 3 A	4000,6000
DZ101 系列塑料外壳式断路器
(万家集团公司)
额定电压	额定电流	脱扣器类别	脱扣器额定电流	极限分断能力(kA)
(V)	(A)	(V)	DC220V	AC380V
复式,电磁式热
100	脱扣器，无脱扣	10 ,15 20 32 40,
DZ101 - 100	AC380 ,DC220	50 63 80 ,100	58,10	8 ,12 ,18
器
复式,电磁式热
AC380 ,DC220	250	脱扣器，无脱扣	100，125，160，	20	25
DZ101 - 250	180 200 250
器
复式,电磁式热
AC380 ,DC220	630	脱扣器，无脱扣	200，250，300,	25	30
DZ101 - 630	350 400 500 630
器
DZ108（3VE）系列塑料外壳式断路器
（环宇集团有限公司）
额定短路分断能力	额定短路额定短路	控制电动机功率(kW)
额定绝	(有效值)	接通能力接通能力
型	号	缘电压	极数	(kA/cos φ)	(kA/	(kA/
(V)	cosφ)	cosφ)	AC-3,	AC - 3 ,	AC - 3,
380V，	660V	380V	660V	220V	380V	630V
DZ108-20(3VE1)	660	3	1.5/0.95	1.0/0.95	2.2/0.95	1.4/0.95	5.5	10	16
DZ108- 32(3VE3)	750	3	10/0.5	3/0.9	17/0.5	4.2/0.9	9	16	26
DZ108 - 63(3VE4)	750	3	22/0.25	7.5/0.5	46/0.25	12.8/0.5	18	32	28
528	标准分享网 ww bzf xw com 免费下载