<!-- page 529 -->
常用低压供配电设备选型与安装使用技术手册
DZ108 系列塑壳式断路器
(浙江德力西有限公司)
额定绝	额定	极数	脱扣器	额定短路分断能力	额定短路接通能力
型	号	缘电压	电流	额定电流	(/s)	(/s)
(V)	(A)	(A)	380V	660V	380V	660V
DZ108 – 63( 3VE4)	750	3	10, 16, 25,	22/0.25	7.5/0.5	46/0.25	12.8/0.3
63	32 405563
0.16, 0.25,
0.40, 0.63 ,
20	1 , 1.6 , 2.5 ,	1.5/0.95	1.4/0.95
DZ108– 20(3VE1)	660	3	1.0/0.95	2.2/0.95
3.2 , 4, 5,
6.3 , 8 , 10 ,
12.5 ,16 20
1.6 , 2.5 , 4,
DZ108– 32 3VE3)	32	3	6.3,	10 ,	10/0.5	3/0.9	17/0.5	4.2/0.8
750
12.5 ,16 ,20,
25 32
DZ108系列塑料外壳式断路器
（江苏扬州三力电器（集团）股份有限公司）
额定	额定绝	额定壳	额定短路分断能力	额定短路接通能力	AC - 3 控制功率
型号	缘电压	架等级	(kA)	(A)	(kW)
频率	电流
(Hz)	(V)	(A)
220V 380V	660V	220V 380V	660V	220V	380V	660V
DZ108 -20	50	660	20	1.5	1	2.2	1.4	5.5	10	16
DZ108 - 32	50	660	32	10	3	17	4.2	9	16	26
DZ108-63	50	660	63	17	4.2	46	12.8	18	32	28
DZ162型塑料外壳式断路器
(苏乐凯伦电器有限公司)
额定电流	脱扣整定电流范围	分断能力(kA)
型	号	(A)	(A)
380V 660V	cosφ
DZ162 - 16	0.16~16	0.10~16	1.5/0.75	0.95
529