<!-- page 532 -->
第四篇	低压断路器
壳架等	脱扣器	额定绝	额定电压	额定极限短路
型	号	级电流	额定电流	极数	缘电压	分断能力
(A)	(A)	(V)	(V)	(kA)
100,125,160,	AC400, 690 ;	AC400V , 65 ;
MB30H - 225	225	180 200 225	23A	690	AC690V , 12 ;
DC230
DC230V 25
AC400V ,50 ;
225	100,125 ,160,	23A	690	AC400, 690 ;	AC690V , 12 ;
MB30M – 225	180 200 225	DC230
DC230V 25
AC400V , 35 ;
225	100 ,125,160,	23	690	AC400, 690 ;	AC690V, 8 ;
MB30S - 225	180 200 225	DC230
DC230V 20
250,315,350,	AC400, 690 ;	AC400V , 65 ;
MB30M – 400	400	400	23	690	DC230	AC690V , 15 ;
DC230V 25
250,315,350,	AC400, 690 ;	AC400V ,50 ;
MB30S - 400	400	23	690	AC690V , 15 ;
400	DC230
DC230V 20
AC400V, 65 ;
500 630	AC400, 690 ;
MB30M – 630	630	23A	690	DC230	AC690V , 20 ;
DC230V 25
AC400, 690 ;	AC400V , 50 ;
MB30S - 630	630	500630	23A	690	DC230	AC690V , 20 ;
DC230V 20
AC400, 690 ;	AC400V , 65 ;
MB30M – 800	800	700 ,800	23 A	690	DC230	AC690V , 20 ;
DC230V 25
AC400, 690 ;	AC400V , 50 ;
MB30S - 800	800	700 ,800	23 A	690	AC690V ,20 ;
DC230	DC230V 20
532	标准分享网 ww bzf xw com 免费下载