<!-- page 535 -->
常用低压供配电设备选型与安装使用技术手册
第五章	限流式断路器
及漏电保护断路器
第一节限流式低压断路器
现代化采矿、冶金、石油化工以及其他工业的迅速发展，使得低压供电网络的容量日
益增大，以致工矿企业所用供电变压器的容量也与日俱增。目前这类工厂已普遍采用容
量高达 2000kVA~2500kVA 的单台变压器供电。在这种情况下,最大的短路电流可达
70kA。它显然会严重危害到线路中的母线、电缆和电气设备因此应及早且有效地采取保
护措施。另外现代化企业低压电网还具有因负荷高度集中而采取集中供电方式的特点。
这样支路开关就非常接近主开关,以致它们几乎需要分断相同的短路电流这对额定电
流较小的支路开关无疑是非常困难的。限流式断路器主要就是为了适应这种需要而出现
的。
当然采用具有高分断能力的熔断器与断路器组合以及采用限流线或自复熔断器与塑
料外壳式断路器组合均可在一定程度上达到限流分断的目的。但前者恢复供电慢、体积
大而且对特性配备要求甚高后者则效果有限且在很多方面也不理想。因此，从根本上解
决问题还是需要发展限流式低压断路器。
一、限流断路器的类型
限流断路器是分断时间短得足以使短路电流在尚未达到其预期峰值之前即被分断的
交流短路器。限流断路器有四种类型：
(1)由限流熔断器和一般型断路器组合而成的限流断路器。
(2)自由复熔断器和一般型断路器组合而成的限流断路器。由于自复熔断器利用了
金属钠在通过短路电流时迅速发热形成的高电阻、高温、高压等离子态气体的原理，以限
制短路电流上升限流效应极强因此可大大提高小容量断路器的短路分断能力。
(3)由(金属)限流线与一般型断路器组合而成的限流断路器。限流线是一种铁基合
金其电阻温度系数很大，当短路电流通过时，电阻增大甚快，因此可限制短路电流上升。
断开电路的任务由断路器完成。
(4)电动斥力式限流断路器。它利用短路电流通过触头回路时产生的巨大电动斥力，
使断路器在预期短路电流尚未达到峰值之前就断开电路。
535