<!-- page 536 -->
第四篇 低压断路器
二、限流线
限流线是一种铁钴(含钴2.5%)金线,它具有很高的正电阻温度系数，在工作电流
下电阻较小而在故障电流下电阻变大。它与断路器组合使用，一旦发生短路故障，由于
其电阻急剧增大，可以将短路电流值限制在一个较小的范围内从而减轻了断路器的开断
负担。
在实际使用中若有巨大的短路电流通过时，使限流线的温度上升得很高(短时温度
能达到700~800℃)则其电阻也将骤然增大很多。为使热量不直接传到绝缘层,以保护
绝缘，在金属线外部包有石棉线耐热层。
限流线规格和 20℃时的电阻值
截面积( mm²)	长度(mm)	20℃时的电阻(Ω)	额定发热电流A)
2.7	500	0.0184
7.5
700	0.0221
5.5	500	0.0110
700	15
0.0159
500	0.0079
8.0	0.0110	22
700
限流线的额定发热电流越小，其限流特性就越好。虽然必要时可采用5.5×2mm²和
8.1×2mm²的限流线，但当截面积增大后，电阻减小，限流作用明显下降。因此，限流
线只适用于 50A 以下的场合。
三、限流式低压断路器
限流式低压断路器是一种在短路电流还未达到其预期值之前便迅速将其切断的断路
器。在叙述限流断路器前引入限流系数的概念，它是实际分断电流的瞬时值与预期短路
电流峰值之比值，该值必须小于0.6。
当电网短路时有限流特性，利用短路电流所产生的电动力使触头约在8ms~10ms内
迅速断开，限制了网络上可能出现的最大短路电流，适合于要求分断能力高的场合。
限流断路器按组成原理，可分为多种类型，但使用最普遍的是电动斥力式限流断路
器。不论是万能式还是塑料外壳式限流断路器，都是利用短路电流在触头回路所产生的
电动斥力使触头快速斥开而达到限制短路电流上升的目的。当短路电流通过触头系统
时，斥力使触头立即被斥开。它先于自由脱扣机构动作，因此固有动作时间只有1ms~
2mso
限流式断路器采取的措施主要是：利用触头间和与触头连接的平行导体间在通过短
路电流时产生的巨大电动斥力，使动静触头迅速分离并产生电弧，加速脱扣器动作同时
及早引入电弧电阻限流加强灭弧室的灭弧功能，使电弧尽快进入并最终熄灭。前者有助
536	标准分享网 www bzf xw com 免费下载