<!-- page 538 -->
第四篇 低压断路器
第二节 漏电保护断路器
一、漏电保护断路器工作原理
剩余电流动作保护装置俗称漏电保护装置，是一种用于按TN、TT、IT要求接地的
系统中，当电网对地泄漏电流过大、用电设备发生漏电故障及人体触电的情况下，防止
事故进一步扩展的一种防护装置，有剩余电流动作保护开关和剩余电流动作保护继电器
两类。剩余电流俗称为漏电电流，一般地，人体触电表现为一个突变量，电网对地泄漏
电流表现为一个缓变量。剩余电流是指通过剩余电流保护器主回路的AC 50Hz交流电流
瞬时值的复数量有效值。对漏电流信号的检测通常采用零序电流互感器，将其一次侧漏
电电流变换为其二次侧的交流电压，这一电压表现为一个突变量或缓变量，由电子电路
将这一突变量或缓变量进行检波、放大等，再由执行电路控制执行电器（断路器或交流
接触器)，接通或分断供电线路，完成漏电保护器的基本功能，检测部分有电磁式和电
子式两种。
零序电流互感器是漏电保护器的关键部件，通常用软磁材料坡莫合金制作，它具有
很好的伏安特性，能正确反映突变漏电和缓变漏电，并且温度稳定性好、抗过载能力
强，动作值范围在10~500mA之间线性度较好，可不失真地进行变换。
用电设备漏电宜引起火灾，人体触电会造成人身伤亡事故。漏电故障包括电网对地
泄漏电流过大、电器设备因绝缘损坏而使金属外壳或与之连接的金属构件带电，及人体
触及电气设备的带电部位的触电等。因此，剩余电流动作保护器的正常工作状态应当
是，当用电设备工作时没有发生漏电故障，漏电保护部分不动作；一旦发生漏电故障，
漏电保护部分应迅速动作切断电路，以保护人体及设备的安全，并避免因漏电而造成火
灾。如果当发生漏电故障时剩余电流动作保护器不能迅速、可靠地动作，将使人身安全
和用电设备得不到可靠的保护。反之，如果没有发生漏电故障，剩余电流动作保护器由
于本身动作特性的改变或由于各种干扰信号而发生误动作而将电路切断，将导致用电电
路不应有的停电事故或用电设备不必要的停运，这将降低供电可靠性，造成一定的经济
损失。显然，漏电故障是不应频繁发生的，因此，剩余电流动作保护装置在较长的工作
时间内都不会动作，一旦动作应当是准确可靠的动作，所以剩余电流动作保护装置属不
频繁动作的保护电器。通常与低压断路器组合功能，构成漏电断路器。
漏电断路器在正常情况下的功能、作用与低压断路器相同，作为不频繁操作的开关
电器。当电路泄漏电流超过规定值时或有人触电时，它能在安全时间内自动切断电源，
起到保护电器的作用，保障人身安全和防止设备因发生泄漏电流造成火灾等事故。
漏电断路器由操作机构、电磁脱扣器、触头系统、灭弧室、零序电流互感器，漏电
脱扣器，试验装置等部件组成，所有部件都置于一绝缘外壳中；模数化小型断路器的漏
电保护功能，是以漏电附件的结构形式提供的，需要时可与断路器组合而成。漏电脱扣
538	标准分享网 www bzf xw com 免费下载