<!-- page 539 -->
常用低压供配电设备选型与安装使用技术手册
器分电磁式和电子式两种，他们之间的区别是前者的漏电电流能直接通过脱扣器操作主
开关，后者的漏电电流要经过电子放大线路放大后才能使脱扣器动作以操作主开关。
以三相电路为例，当电网正常运行时，不论三相负载是否平衡，通过零序电流互感
器主电路的三相电流的相量和等于零，故其二次绕组中无感应电动势产生，漏电断路器
亦工作于闭合状态。一旦电网中发生漏电或触电事故，上述三相电流的相量和便不再等
于零，而是等于I。因为有漏电或触电电流I通过人体和大地而返回变压器中性点。
于是，互感器二次绕组中便产生一对应于I€的感应电压U₂，加到漏电脱扣器上。当I₆
达到额定漏电动作电流时，零序电流互感器的二次绕组就输出一个信号，并通过漏电脱
扣器使断路器动作，从而切断电源，起到漏电和触电保护的作用。当被保护电路或电动
机发生过载或短路故障时，断路器的过流脱扣器动作，切断电源。对于终端电器的额定
剩余动作电流一般规定为10mA、15mA 和30mA，是根据人体触电安全界限确定的。其
他地点安装的漏电断路器有50mA、75mA、100mA、300mA、500mA等几种供分级配置选
择性保护时选用，主要是根据防止引起火灾的最小点燃电流范围考虑。
当人体触电时，流过人体的电流与人体电阻有关，人体电阻并非恒定值，当人体皮
肤干燥、洁净且无损伤时，电阻可达40~100kΩ，如果皮肤潮湿，如出汗时、受到损伤
或者沾有导电粉尘，人体电阻会迅速下降到1kΩ左右，甚至更低些。在同一电压下，
流过人体的电流值在很大程度是决定于皮肤状态。通常，流过人体的电流达1mA时，
人已能察觉，但只要不超过10mA，人尚能自主，若电流达到20mA，人就难以摆脱。一
旦电流大到50mA及以上时，则会发生肌肉收缩、脉搏和呼吸中枢神经失调乃至心室纤
维性颤动等现象，严重威胁人的生命。然而，触电时人的危害程度不完全取决于电流
值，它还与流经人体的途径、作用时间、电源频率以及人的健康状况有关。当电流系从
人的一手到另一手、或由手至脚时，皆需流过心脏，情况最为严重。反之，若电流系自
一脚到另一脚；或自同一手（或脚）的一指（趾）到另一指（趾)，则一般无致命危险。
从电源频率来看，以50~60Hz为最严重，低或高于此频率，伤害程度将轻一些。由于
绝大多数触电伤亡事故为心室纤维性颤动所致，而这种颤动的发生又与流经心脏的电流
值有关，目前国内外大都是从防止心脏发生上述颤动出发而规定一个安全电流范围，再
考虑安全电流作用时间，取两者之积为衡量安全与否的尺度，如取30mAs作为触电安
全范围。
二、常用典型漏电断路器
常用主要型号有DZI5LE、DZLl6、DZLI8、DZ20L、DZL25和JC等系列，以及各种模
数化断路器的漏电附件等。漏电断路器的核心部件就是依上述原理构成的漏电脱扣器，
其次就是低压断路器功能部件，是一种典型的组合功能电器，在此就不重复了。
·539