<!-- page 541 -->
常用低压供配电设备选型与安装使用技术手册
DZX10系列塑料外壳式限流断路器
(北京电器元件厂)
通断能力(有效值)
型号	壳架等级额定	脱扣器额定电流	(kA/cosφ)
电流A)	(A)
AC380V	AC660V
DZX10—100	100	16 20 25 30 40 ,50 ,63 ,80 ,100	30/0.25	15/0.3
DZX10—200	200	100 ,120 ,140 ,170 200	40/0.25	20/0.3
DZX10—300	630	200 ,250 300 350 400 500 630	60/0.2	25/0.25
DZX10 系列塑料外壳式断路器
(长征电器工业公司)
架架等级	额定电压	额定极限短路分断
型号	额定电流	极数	断路器额定电流	能力(kA)
(A)	(A)	(V)	660V	380V
DZX10—100	100	3	16 20 25 30 4050 ,63,80 ,100	380660	15	30
DZX10—100	200	3	100 ,120 ,140 ,170 ,200	380660	20	40
DZX10系列塑料外壳式断路器
(浙江德力西有限公司)
额定极限短路	额定运行短路
型号	额定绝缘	额定电压	分断能力(kA)	分断能力(kA)
电压(V)	(V)
380V	660V	380V	660V
DZX10D—100	AC660	AC380.660	30	15	25	10
DZX10D—200	AC660	AC380,660	40	20	30	15
DZX10D—630	AC660	AC380,660	60	25	45	20
DZ10系列塑料外壳式（限流）断路器
(保定电器开关厂)
壳架额定	脱扣器额定电流A）	外形尺寸(mm）
电流A)
DZX10D—630	630	200 ,250 300 350 400 500 630	210 × 395 × 151 × 192
DZ10—250	250	100 ,120 ,140 ,170 200 ( 225) 250	155×276×106×143
541