<!-- page 542 -->
第四篇	低压断路器
AB62（63）漏电保护器
(杭州漏电开关有限公司，浙江肖山市漏电自动开关厂)
型号	额定电压	额定电流	极数	漏电动作	外形尺寸
(V)	(A)	电流(A)	(宽×高×深mm)
AB62—63	400 230	40 50 63	23	0.03 ρ0.05 0.10 0.20	84× 104× 115
BCD63—LE型电子式漏电断路器
(广州市埃比斯开关制造有限公司)
型号	额定电压	额定电流	额定分断	额定漏电动作
(V)	(V)	能力(kA)	电流 mA)
BCD63—LE	AC230 400	6 ,10 ,16 20 25 32 40 50 ,63	4.5 6	30
BCL32、63C 漏电断路器
(广州市埃比斯开关制造有限公司)
额定频率	额定电压	额定电流	额定	额定漏电
极数	(Hz)	(V)	(A)	电动作	不动作
电流( mA)	电流 mA)
BCL32	2L+N)	50.60	230	6 ,10 ,16 2025 32	30	15
BCL63	24	50.60	230 400	6 ,10 ,16 20 25 32 40 50 63	30	15
BCM6 系列型塑壳式漏电断路器
(广州市埃比斯开关制造有限公司)
额定电压	额定电流	额定绝缘	极限短路分断运行短路分断
型号	(V)	(A)	电压(V)	极数	能力（AC400V)能力(AC400V)
(kA)	(kA)
BCM6—63M	AC400	10 ,16 20 25 32 4050 63	AC660	3	50	35
BCM6—63L	AC400	10 ,16 20 25 32 40 ,50 63	AC660	3	35	22
BCM6—100L	AC400	10 ,16 ,20 ,25 ,32 40 ,50,63	AC660	3	35	22
80 ,100
10 ,16 ,20 ,25 ,32 40 ,50 ,63,	AC660	3	50	35
BCM6—100M	AC400	80 ,100
BCM6—100H	10 ,16 ,20 ,25 ,32 40 ,50 ,63,	AC660	85	50
AC400	80 ,100	3
BCM6—160H	AC400	100 ,125 ,140 ,160	AC660	3	85	50
BCM6—160L	AC400	100 ,125 ,140 ,160	AC660	3	35	22
BCM6—160M	AC400	100 ,125 ,140 ,160	AC660	3A,	50	35
542	标准分享网 www bzf xw com 免费下载