<!-- page 543 -->
常用低压供配电设备选型与安装使用技术手册
额定电压	额定电流	额定绝缘	极限短路分断运行短路分断
型号	(V)	(A)	电压(V)	极数	能力(AC400V)能力(AC400V)
(kA)	(kA)
AC400	100 ,125 ,140 ,160 ,180 ,220,	AC660	3A	50	35
BCM6—225M	225
BCM6—225H	100 ,125 ,140 ,160 ,180 ,200,	AC660	3	80	50
AC400	225
AC400	100 ,125 ,140 ,160 ,180 ,200,	AC660	35	22
BCM6—225L	225	3
BCM6—400L	AC400	225 250 315 350 400	AC660	3A	50	35
BCM6—400M	AC400	225 250 315 350 400	AC660	3	65	42
BCM6—630M	AC400	400500630	AC660	3	65	42
BCM6—630L	AC400	400500630	AC660	3A	50	35
BCM6—630M	AC400	400 500630	AC660	3	65	42
BJL1—16 漏电断路器
(北京机床电器厂)
额定电压	壳架等级脱扣器	额定频率	额定剩余	额定剩余
型号	极数	动作电流	不动作电流	额定分断动作时间
(V)	额定电流额定电流	(Hz)	能力(A)	(s)
(A)	(A)	(mA)	(mA)
BJL1—16	220	16	10,16	50	2	30	15	1500	≤0.1
CB45LE 漏电断路器
(长征电器八厂)
型号	额定电压	额定电流(A)	额定剩余动	接线( mm²)	安装
(V)	作时间(s)
In≤40A时≤10；	TH—35
CB45LE	240 A15	6 ,10 ,16 20 25 32 40 50 63	< 0.1	I> 40A时≤25	安装轨
CB48LE 漏电断路器
(长征电器八厂)
额定电压	额定电流	额定剩余额定剩余	分断能力	接线
型号	(V)	(A)	极数动作电流动作时间	(A)	脱扣特性	(mm²)
(A)	(s)
CB48LE	240	10 ,16 20 2532 40	2	0.03	≤0.1	4500	C型	≤25
543