<!-- page 544 -->
第四篇	低压断路器
CB49LE 漏电断路器
(长征电器八厂)
额定电压	额定电流	宽度	额定剩余	额定剩余
型号	(V)	(A)	极数	(mm)	动作电流	动作时间
(mA)	(s)
CB49LE	240 A15	6 ,10 ,16 20 25 32 40	1 2 3 A ,	36 54 72	30	<0.1
DZ10L 系列漏电断路器
(上海哥伦电器厂)
壳架等级	额定剩余	额定剩余	分断时间
型号	额定电流	极数	额定电流A)	动作电流	不动作电流	(s)
(A)	(mA)	(mA)
DZ10LE—250/□30	250	34	160 200250 315 400	0.10 0.20	0.05 0.10	≤0.20
DZ10LE—400/30	250	34	160 200 250 315 400	0.10 0.20	0.05 0.10	≤0.20
DZ10LE—630/430	630	4	500 600	0.20 0.30	0.10 0.15	≤0.20
DZ10L 系列漏电断路器
(广东省顺德市容奇震寰电器厂)
壳架等级	额定漏电	额定漏电
极数额定电流	额定电压额定电流	脱扣器额定电流	动作电流	不动作电流
(A)	(V)	(A)	(A)	(mA)	(mA)
DZ10L—100( 250)	100 250	380	100 250	16 40 ,50 ,63 80 ,100,	50 ,75,	25 50,
3	100 200	70 ,100
140 ,170 200 250
DZ10L—250/430	4	250	380	250	200 250	200	100
DZ10L 系列漏电断路器
(上海立新低压开关厂)
型号	额定电压额定电流额定频率	额定漏电动作电流	额定漏电不动作电流漏电动作时间
(V)	(A)	(Hz)	(mA)	(mA)	(s)
DZ10L	380	250	50	30 50 ,75 ,100,	15 25 37 50,	≤0.1~0.2
150 200 300	75 ,100 ,150
544	标准分享网 www bzf xw com 免费下载