<!-- page 549 -->
常用低压供配电设备选型与安装使用技术手册
DZ47L系列漏电断路器
(中国常安集团有限公司、新艺集团电器公司、上海哥伦电器厂、
浙江德力西有限公司、中国长城电器厂、北京振达开关厂）
额定电压	壳架等级	额定电流	额定漏电	额定漏电
型号	极线数	(V)	额定电流	(A)	动作电流	不动作电流
(A)	(A)	(A)
DZ47LE/1N1极2 线	240	63	1 3 6 ,10 ,15 20 ,	0.03 0.05,	0.511n
2532 A05063	0.075 0.100
DZ47LE/2 2 极 2 线	240	1 3 6 ,10 ,15 20 ,	0.03 0.05,	0.511n
63	2532 A0 5063	0.0750.100
DZ47LE□/3N3极4线	415	63	1 3 6 ,10 ,15 20 ,	0.03 0.05,	0.511n
2532 A0 5063	0.075 0.100
DZ47LE/3	3极3线	415	63	1 3 6 ,10 ,15 20 ,	0.03 0.05,	0.511n
25 32 40 50 63	0.075 0.100
DZ47LE/4 4 极4 线	415	63	1 3 6 ,10 ,15 20 ,	0.03 0.05,	0.511Δn
25 32 40 50 63	0.0750.100
DZ63L 系列漏电断路器
(泰州克尼电器有限公司)
额定电压	壳架等级	过电流脱扣器	额定漏电	额定漏电
型号	(V)	极数	额定电流	额定电流	动作电流	不动作电流
(A)	(A)	(mA)	(mA)
1 极2极，
DZ63L	220 380	3 线 A线	60	1~10 ,15~32 40 ~60	30 50 ,75 ,100	15 25 40 50
DZ126 系列漏电断路器
(上海第三开关厂)
型号	额定电压(V)壳架电流A)	脱扣器额定电流A)	额定短路分断能力(A）
DZ126—63	230 400	63	6 ,10 ,16 20 25 32 40 50 ,63	10000 6000
· 549