<!-- page 550 -->
第四篇	低压断路器
DZ126L—63 漏电断路器
(上海第三开关厂)
额定电压	壳架等级	脱扣器额定电流	额定漏电	额定漏电	额定短路
型号	(V)	额定电流	(A)	动作电流	不动作电流	分断能力
(V)	(mA)	(mA)	(A)
DZ126L—63	230 400	63	6 ,10 ,16 20 ,	30	15	10000 ,6000
2532405063
DZL15 系列漏电断路器
(长城电器工业公司)
额定电压	壳架等级	额定电流	额定漏电	额定漏电
型号	(V)	额定电流	极数	(A)	动作电流	不动作电流
(A)	(mA)	(mA)
DZL15E—40	380	40	6 ,10 ,16 20 ,	30 ,50 ,75 ,100	15 25 40
25 32 40
DZL15E—100	380	100	34	50 ,63 80 ,100	50,75 ,100	25 40 50
DZL16系列漏电断路器
(新艺电器集团公司)
型号	额定电压(V)	极数	额定电流A)	额定漏电动作	额定不漏电动作
电流( mA)	电流( mA)
DZL16( 20) 30	220	2极	16 20) 30	30	15
DZL18 系列漏电断路器
(浙江德力西有限公司)
型号	额定电压	额定电流	极数	额定剩余动作	额定剩余不动作过电压动作值
(V)	(A)	电流( mA)	电流( mA)	(V)
DZL18—20/1	AC220	20	2	30 ,15 ,10	15 7.5 6
DZL18—20/1—2	AC220	20	2	30 ,15 ,10	15 7.5 6	280 1 ± 5%)
DZL18—20/1—1	AC220	20	2	30 ,15 ,10	15 7.5 6
DZL18—20/2	AC220	10,16 20	2	30 ,15 ,10	15 7.5 6
DZL18—20/2—2	AC220	10 ,16 20	2	30 ,15 ,10	15 7.5 6	280 1 ± 5%)
DZL18—20/2—1	AC220	10,16 20	2	30 ,15 ,10	15 7.5 6
DZL18—20/3	AC220	20	2	30 ,15 ,10	15 7.5 6	270 ± 14
DZL18—20/4	AC220	10,16 20	2	30 ,15 ,10	15 7.5 6	270 ± 14
550	标准分享网 www bzf xw com 免费下载