<!-- page 551 -->
常用低压供配电设备选型与安装使用技术手册
DZL18—20 漏电断路器
（常安集团有限公司）
额定电压	额定电流	额定漏电	额定漏电
型号	壳架等级额定	极数	动作电流	不动作电流
(V)	电流A)	(A)	(mA)	(mA)
DZL18—20	AC22α 230)	20	2	10,16 20	15 30	7.5 ,15
DZL18—32	AC22α 230)	32	2	10 ,16 20 25 32	15 30	7.5,15
DZL18 系列漏电断路器
(新艺电器集团公司)
型号	额定电压	极数	额定电流	额定漏电动作	额定漏电不动作	漏电分断时间
(V)	(A)	电流( mA)	电流( mA)	(s)
DZL18—20/1	220	2	20	30	15	< 0.1
DZ18—20系列漏电断路器
(中国环宇集团)
额定电压	壳架等级	额定电流	额定漏电	额定漏电	额定漏电接通
型号	(V)	额定电流极数	(A)	动作电流	不动作电流	与分断能力
(A)	(mA)	(mA)	(A)
DZL18—20/1	AC220	20	2	10,15 30	6 ,7.5 ,15	500
DZL18—20/2	AC220	20	2	10 ,16 20	10,15 30	6 ,7.5 ,15	500
DZL18—20/3	AC220	20	2	10 ,15 30	6,7.5 ,15	500
DZL18—20/4	AC220	20	2	10 ,16 20	10 ,15 30	6,7.5 ,15	500
DZL18—20 漏电断路器
(上海电器股份有限公司立新电器厂)
额定电压	额定频率	额定电流A)	额定漏电	额定漏电
型号	(V)	(Hz)	极数	带过载	不带过	动作电流	不动作电流
脱扣器	载脱扣器	(mA)	(mA)
DZL18—20	220	50	2	10 ,16 20	20	30,15 ,10	15 7.5 6
551