<!-- page 552 -->
第四篇	低压断路器
DZL18 漏电断路器
(京中麒电器有限责任公司)
额定电流(A)	额定剩余	额定剩余	最大分断时间(s)
型号	额定电压额定频率	极数	带过载	动作电流	不动作电流
(V)	(ZH)	不带过	I∆n	0.25A
脱扣器	载脱扣器	(mA)	(mA)
DZL18	220	50	2	10,16 20	20	30 ,15 ,10	15 7.5 6	0.1	0.04
DZL—18系列漏电断路器
(新艺电器集团公司)
型号	额定电压	极数	额定电流(A)	额定漏电动作	额定不漏电
(V)	电流( mA)	动作电流(mA)
DZL18B—20	220	2极	20	30	15
DZL18—20 32	220	2极	20	30	15
DZL18—20 系列漏电断路器
(中国长城集团公司)
型号	额定电压	额定电流	极数	额定漏电动作	额定漏电不动作
(V)	(V)	电流 mA)	电流( mA)
DZL18—20/1	AC220	20	2	10,15 30	6 7.5 ,15
DZL18—20/2	AC220	20	2	10,15 30	6 7.5 ,15
DZL18—20/3	AC220	20	2	10,15 30	67.5 ,15
DZL18—20/4	AC220	20	2	10,15 30	6 7.5 ,15
DZL18—20 漏电断路器
(上海立新电器厂)
剩余动	剩余不	过电压	最大分断时间(s)
型号	额定电压额定频率额定电流	作电流	动作电流	动作值
(V)	(Hz)	(A)	(mA)	(mA)	(V)	In	21n	0.25A 500A
DZL18—20B/1	220	50	20	30	15
DZL18—20/1	220	50	20	30 ,15 ,1015 7.5 6
DZL18—20B/2	220	50	10 ,16 20	30	15
DZL18—20/2	220	50	10 16 2030 ,15 ,1015 7.5 6
DZL18—20B/3	220	50	20	30	15	280 ± 13	0.1	0.1	0.04	0.04
DZL18—20/3	220	50	20	30 ,15 ,1015 7.56	280 ± 13	0.1	0.1	0.04	0.04
DZL18—20B/4	220	50	10 ,16 20	30	15	280 ± 13	0.1	0.1	0.04	0.04
552	标准分享网 www bzf xw com 免费下载