<!-- page 554 -->
第四篇	低压断路器
DZL25 系列漏电断路器
(新艺电器集团公司）
额定电压	额定电流	额定极限短路	额定漏电	额定漏电
型号	(V)	(A)	极数	分断能力	动作电流	不动作电流
(kA/cosφ)	(mA)	(mA)
DZL25—32/390	380	6 ,10 ,16 ,	3极	3/0.9	15 3050	8,15 25
20 25 32
6 ,10 ,16 ,	3极4线，	3/0.9
DZL25—32/490	380	20 25 32	4极	15 30 50	8,15 25
DZL25—63/390	380	20 25 32 ,	3极	5/0.7	30 50 ,100	15 25 50
4050.63
20 25 32 ,	3极4线，	5/0.7
DZL25—63/490□	380	4050.63	4极	30 50,100	15 25 50
DZL25—100/390□	380	40 50 63,	3极	6/0.7
80 ,100	30 50 ,100 20015 25 ,50 ,100
380	40 50 63,	3极4线，	6/0.7
DZL25—100/490□	80,100	4极	30 50 ,100 20015 25 ,50 ,100
100 ,125 ,160	3极
DZL25—200/4301	380	180 200	4线	15/0.7	50 ,100 200	25 50 ,100
DZL25系列漏电断路器
(中国环宇集团)
额定电压	额定电流	壳架等级	额定通断	额定漏电	额定漏电
型号	(V)	(A)	额定电流极数	能力	动作电流( mA)	不动作电流
(A)	(kA)	(mA)
380	6 ,10 ,16 ,	63	34	3	15 30.50	8,15 25
DZL25—32	20 25 32
DZL25—63	380	25 32 40 50 63	63	34	5	30 50 ,100	15 25 50
50 ,100 ,200 可调
DZL25—100	380	50 ,63 80 ,100	100	34	6	30 50,100 不可调	25 50 ,100 ,15
50,100,200,500
DZL25—200	380	80 ,100 ,125 ,160	200	10	两档分级可调，2550,100200
100 200 不可调
554	标准分享网 ww bzf xw com 免费下载