<!-- page 555 -->
常用低压供配电设备选型与安装使用技术手册
DZL25 系列漏电断路器
(上海哥伦电器厂)
额定电压	额定频率	额定电流	额定极限	额定剩余	额定剩余	分断时间
型号	(V)	(Hz)	极数	(A)	分断能力	动作电流不动作电流	(s)
(kA)	(mA)	(mA)
3极、4极	≤0.1
DZL25—100	380	50	或3极4线	80 ,100	6	50	25
380	3极、4极	125 ,160,	50 ,100	≤0.1
DZL25—200	50	或3极4线	180 200	10	100 200
DZL25 系列漏电断路器
(新艺集团有限公司)
型	号	额定电压	额定电流	额定极限短路分断	额定漏电动作
(V)	(A)	能力( kA/cosφ)	电流 mA)
DZL25—63/390	380	10 ,16 20 25 32 40 50 ,63	5/0.7	30 50 ,100
DZL25—63/4901	380	10 ,16202532405063	5/0.7	30 50 ,100
DZL25—100/390	380	40 50 63 80 ,100	6/0.7	30 50 ,100
DZL25—100/4901	380	40 50 63 80 ,100	6/0.7	30 50 ,100
DZL25—200/4300	380	100 ,125 ,160 200	10/0.5	50 ,100 200
DZL28、DZL29 型漏电断路器
(广东省顺德市容奇震寰电器厂)
壳架等级	额定电压	额定电流	额定频率	漏电动作	漏电不动	动作时间
型号	额定电流	(V)	(A)	(Hz)	电流	作电流	(s)
(A)	(mA)	(mA)
DZL28—32	32	220	10 ,16 20 32	50	25 ± 5	< 15	< 0.1
DZL29—63	63	220	10 ,16 20 32	50	25 ± 5	< 15	< 0.1
555