<!-- page 560 -->
第四篇	低压断路器
PXNL（Q）（带过压的）漏电断路器（RCBO）
(邢台鑫明电器有限公司)
额定电压	额定电流	额定频率	额定短路	额定剩余
型号	(V)	(A)	极数	(Hz)	能力(A)	动作电流
(mA)
PXNI(Q)	230	6~40	1+N	50 60	6000	30
T60NE 系列电子式漏电断路器
(厦门顺万裕电器工业有限公司)
额定电压	额定电流	额定剩余	额定剩余	外形尺寸
型号	规格	脱扣特性	(V)	(A)	动作电流	动作时间	(宽×高×深)
(mA)	(s)	(mm)
1P + N 2P,	6 ,10 ,
T60NE	3P+N	B、C	220/380	16 20 ,	30	0.1	45(6399 )× 93 × 65
25 32 40
TM30SL 系列漏电断路器
(天津低压电器公司)
额定极限	漏电特性
壳架等级	额定绝缘	额定工作	短路分断
型号	额定电流	电压(V)	极数	瞬时	额定剩余漏电
电压(V)	能力	动作电流
(A)	(kA)	(s)	(s)
(mAX可调)
TM30SL—	0.2~	30 50,
100	660	400	35	4	≤0.1	0.4	75 ,100,
100W/4P	200 300
TM30SL—	0.2~	30 50,
225	660	400	35	4	≤0.1	0.4	75 ,100 ,
225W/4P	200 300
TM30SL—	0.2~	30 50,
400W/4P	400	660	400	50	4	≤0.1	0.4	75 ,100 ,
200 300
560	标准分享网 www bzf xw com 免费下载