<!-- page 561 -->
常用低压供配电设备选型与安装使用技术手册
WSM228L 漏电断路器
(武进市桑乐电器厂)
型号	额定电压	额定电流	漏电动作电流	漏电动作时间
(V)	(A)	(mA)	(s)
WSM228L—63(1/2)	AC220	10 ,16 20 25 32 40 50 ,63	30 50	<0.1
WSM228L—63( 2/2)	AC220	10 ,16 20 25 32 40 50 63	30 50	<0.1
WSM228L—63( 3/3)	AC220	10 ,16 20 25 3240 50 63	30 50	<0.1
WSM228L—63( 3/4)	AC220	10 ,16 20 25 32 40 ,50 ,63	30 50	<0.1
WSM228L—63(4/4)	AC220	10 ,16 20 25 32 40 50 ,63	30.50	<0.1
YFL1—32 系列漏电断路器
(山东烟台电器厂)
额定电压	额定电流	额定频率	额定剩余	额定剩余
型号	(V)	(A)	(Hz)	极数	动作电流	不动作电流
(mA)	(mA)
YFL1—32	110 220	16 32	50.60	2	30	15
ZLK18 漏电保护开关
(佛山市富达电力设备实业公司)
额定电压	额定电流	额定漏电动作特性	通断能力
型号	(V)	(A)	动作电流	不动作电	分断时间	(A)
(mA)	流( mA)	(s)
ZLK18—16	220	16 20 32 40	20	10	≤0.1	500
32 系列漏电保护断路器
(LG 产电有限公司)
额定电压	额定电流	额定漏电	分断能力
型号	保护功能	(V)	极数与接线	(A)	动作电流	(AC110V 220V)
(mA)	(kA)
32FR	过载及漏电	110 220	2极2线	15 20 30	30	2.5
32KGRa	过载及漏电	110 220	2极2线	15 20 30	30	1.5
32GRa	过载及漏电	110 220	2极2线	15 20 30	30	1.5
33GRh	过载及漏电	110 220	2极2线	15 20 30	30	1.5
33FR	过载及漏电	110 220	3极3线	15 20 30 40 50	30	2.5
52FR	过载及漏电	110 220	2极2线	15 20 3040 50	30	2.5
·561