<!-- page 563 -->
常用低压供配电设备选型与安装使用技术手册
DZ20L—400 型漏电断路器
(北京新星盛电器有限公司)
额定电流	额定极限	额定漏电	额定漏电
型号	额定电压额定频率	极数	短路分断	动作电流	不动作
(V)	(Hz)	(A)	能力(kA)	(mA)	电流( mA)
380	3极3线，	200 250,	25	100 300 ,	50 ,150,
DZ20L—400	50	3极4线	315 350 400	500	250
DZ47L—60型漏电断路器
(北京新星盛电器有限公司)
额定电压	壳架电流	额定漏电	额定漏电
型号	极数	过电流脱扣器额定	动作电流	不动作电流
(V)	(A)	电流(A)
(mA)	(mA)
DZ47L—60	380 220	60	1 2 3 A	3 5 ,10 ,16 ,	30	15
20 25 32 40 50
DZL18—20 型漏电断路器
(北京新星盛电器有限公司)
型号	额定电压	额定电流	额定漏电动作	额定漏电不动作
(V)	(A)	电流( mA)	电流( mA)
DZL18—20	220	20	30	15
DZL25 系列漏电断路器
(北京新星盛电器有限公司)
额定电压	额定频率	额定电流	额定漏电	额定漏电
型号	(V)	(Hz)	(A)	极数	动作电流	不动作电流
(mA)	(mA)
DZL25—100	380	50	63 80 ,100	34	30	15
DZL25—200	380	50	100 ,125 ,160,	3A	100 200	50 ,100
180 200
563