<!-- page 565 -->
常用低压供配电设备选型与安装使用技术手册
框架等级	额定绝	额定	极	相/线功	40℃时	漏电保护
型号	额定电流	缘电压	频率	率消耗	额定电流	灵敏度	不脱扣	延时(s)
(A)	(V)	(Hz)	数	(W)	(A)	(拾取电流A)电流A)
0.03
单相23；500 600，	(固定阀值)	灵敏度
EBS803	800	220~4605060	3	三相3	700 ,800	50%	0.03~0.1
0.1-0.2-0.5
(多位置)
FAZB—L型电子式漏电断路器
(北京莱特-默勒电气公司)
型号	额定电压	额定电流	瞬时脱扣	额定漏电动作	额定漏电动作
(V)	(A)	电流(A)	电流( mA)	时间(s)
FAZB—L	AC230 400	1~50	(3~5)ln	≤30	≤0.1s
FAZC—L 型电子式漏电断路器
(北京莱特-默勒电气公司)
型号	额定电压	额定电流	瞬时脱扣	额定漏电动作	额定漏电动作
(V)	(A)	电流A)	电流( mA)	时间(s)
FAZC—L	AC230 400	0.5~50	(5 ~ 10 )In	≤30	≤0.1s
FAZD—L型电子式漏电断路器
(北京莱特 －默勒电气公司)
型号	额定电压	额定电流	瞬时脱扣	额定漏电动作	额定漏电动作
(V)	(A)	电流A)	电流( mA)	时间(s)
FAZD—L	AC230 400	1~50	(10~ 14)In	≤30	≤0.1
FIP型漏电保护断路器
(北京莱特-默勒电气公司)
额定电压	额定连续	短路保护	额定接通	脉冲电流敏
型号	最大熔断器	和分断能	感脉冲耐受	额定漏电瞬时脱扣分断能力
(V)	电流A)	电流(A)	力(mA)	电流A)	电流(A）电流A）（kA）
FIP	AC230 400	63 ,125	250 400,	250	30 ,100 ,	(3~5)
16~125	630 ,1000	300 500	In	6
565