<!-- page 568 -->
第四篇	低压断路器
FI电磁式漏电断路器
(长征电器八厂)
额定电压	额定电流	额定剩余	额定剩余	接线	接排
型号	(V)	(A)	极数	动作电流	动作时间	(mm2)	(mm)
(A)	(s)
FI	240 A15	80 ,100 ,125	4P	0.1 ρ.3 0.5	≤0.1	≤50	0.8~2
FI/LS 漏电断路器
(浙江嘉控电气股份有限公司、嘉兴电气控制设备厂)
额定电压	额定电流	额定短路
极数分断能力	额定剩余动作电流
(V)	(A)	(A)	(A)
FI/LS—32/2	AC230	2 A6 ,10 ,16 20 25 32	2	6000	0.03 0.05 0.10 0.30
FI/LS—32/3	AC400	2 A6 ,10 ,16 20 25 32	3	6000	0.03 0.05 0.10 0.30
FI/LS—32/4	AC400	2 A6 ,10 ,16 20 25 32	4	6000	0.03 0.05 ρ.10 0.30
DZ43（FIN）系列漏电断路器
(新艺电器集团公司)
型号	额定电压	额定电流	额定漏电动作	额定漏电不动作
(V)	(A)	电流A)	电流(A)
FIN25	240( 220)415(380)	25	0.03 0.1 0.3 0.5	0.51n
FIN40	240( 220)415(380)	40	0.03 0.1 0.3 0.5	0.51n
FIN63	240( 220)415( 380)	63	0.03 0.1 0.3 0.5	0.51n
FIN 系列漏电断路器
(浙江嘉控电气股份有限公司（嘉兴电气控制设备厂))
型号	额定电压	额定电流	额定剩余漏电动作额定接通和分断能力	外形尺寸
(V)	(A)	电流(A)	(A)	（宽×高×深）mm）
FIN25	220 380	25	0.03 0.10 0.3 0.5	000	70×75×74
FIN40	220 380	40	0.03 0.10 0.3 0.5	500	70×75×74
FIN63	220 380	63	0.03 0.10 0.3 0.5	1000	70×75×74
568	标准分享网 ww bzf xw com 免费下载