<!-- page 569 -->
常用低压供配电设备选型与安装使用技术手册
FNPX 电磁式漏电断路器
(长征电器八厂)
型号	额定电压	额定电流	极数	额定剩余动作	额定剩余动作	接线	额定分断
(V)	(A)	电流(A)	时间(s)	(mm²)	能力(kA)
FNPX	240	16 25 32 40	2	0.03 0.1 0.3	≤0.1	≤10	6
GS251S 系列漏电断路器
(北京 ABB低压电器有限公司)
型号	极数	额定电压	额定电流	额定漏电动作	额定动作过
(V)	(A)	电流 mA)	电压(V)
GS251SOV	1+ N	230	6~40	30	260 270 280
JK18L—20 系列漏电断路器
(上海哥伦电器厂)
额定电压	额定电流	额定频率	额定剩余	额定剩余	分断时间
型号	(V)	(A)	(Hz)	极数	动作时间	不动作时间	(s)
(mA)	(mA)
JK18L—20	220	10 ,16 20	50	2	30	15	≤0.1
KL200—63 型漏电断路器
(厦门顺万裕电器工业有限公司)
型号	额定电压(V)	额定电流	外形尺寸(宽×高×深)	重量
(mm)	(kg)
KL202—63	220	32 405063	72×60×89	0.35
KL203—63	380	32 405063	72×60×89	0.37
KL204—63	380	32 405063	72×60×89	0.39
LBK18—32 漏电断路器
(南海市华达电器厂)
额定电压	额定电流	额定漏电	额定漏电	漏电动作时间额定通断能力
型号	(V)	(A)	动作电流	不动作电流	(s)	(A)
(mA)	(mA)
LBK18—32	220	16 20 32	30	15	≤0.1	500
569