<!-- page 570 -->
第四篇	低压断路器
LBL32（50）漏电断路器
(保定市北方电子电器有限公司)
额定电压	额定电流	漏电动作	额定短路
型号	额定剩余动作	通断能力
(V)	(A)	电流( mA)	时间(s)	(A)
LBL32/1N	220	6 ,10 ,16 20 25 32 40 ,50	30 50 ,100 300	≤0.1	6000
LBL32/2N	220 380	6 ,10 ,16 20 25 3240 50	30 50 ,100 300	≤0.1	0009
LBL32/2	220	6 ,10 ,16 20 25 32 40 ,50	30 50 ,100 300	≤0.1	6000
LBL32/3N	220 380	6 ,10 ,16 20 25 32 40 50	30 50 ,100 300	≤0.1	6000
LBL32/3	380	6 ,10 ,16 20 25 32 40 50	30 50 ,100 300	≤0.1	6000
LBL32/4	220 380	6 ,10 ,16 20 25 32 40 ,50	30 50 ,100 300	≤0.1	6000
LBL50/1N	220	6 ,10 ,162025324050	30 50 ,100 300	≤0.1	4000
LBL50/2N	220 380	6 ,10 ,16 20 25 32 40 ,50	30 50 ,100 300	≤0.1	4000
LBL50/2	220	6 ,10 ,16 ,20 25 32 40 50	30 50 ,100 300	≤0.1	4000
LBL50/3N	220 380	6 ,10 ,16 20 25 32 40 50	30 50 ,100 300	≤0.1	4000
LBL50/3	380	6 ,10 ,16 20 25 32 40 ,50	30 50 ,100 300	≤0.1	4000
LBL50/4	220 380	6 ,10 ,162025324050	30 50 ,100 300	≤0.1	4000
LK18 系列漏电断路器
(广东珠江开关有限公司)
额定电压	额定电流	额定漏电	I△动作时间	外形尺寸
型号	(V)	(A)	动作电流	(s)	(宽×高×深)
(mA)	(mm)
LK18—16	220	16	30	≤0.1	71×80×57.5
LK18—32	220	32	30	≤0.1	71×80×57.5
LK18—40	220	40	30	≤0.1	71×80×57.5
LTL 灵通系列隔磁式漏电断路器
(青岛灵通电器科技有限公司)
额定电压	额定电流	额定剩余	额定剩余	最大分
(V)	(A)	动作电流	不动作电流	断时间	极数
(mA)	(mA)	(s)
LTL—10	220	10	30	15	<0.1	单极两相
LTL—20	220	20	30	15	<0.1	单极两相
LTL—32	220	32	30	15	<0.1	单极两相
570	标准分享网 www bzf xw com 免费下载