<!-- page 571 -->
常用低压供配电设备选型与安装使用技术手册
额定电压	额定电流	额定剩余	额定剩余	最大分
型号	(V)	(A)	动作电流	不动作电流	断时间	极数
(mA)	(mA)	(s)
LTL—40	220	40	30	15	< 0.1	单极两相
LTL—63	220	63	30	15	<0.1	单极两相
LTL—100	220	100	50	25	<0.1	单极两相
LTL—150	380	150	100	37.5	<0.2	三极四相
LTL—250	380	250	100	50	<0.2	三极四相
LXDL18—32F系列漏电断路器
(上海立新电器厂)
额定剩余额定剩余	过电压	最大分断时间(s）
型号	额定电压额定频率	极数	动作电流不动作电流	动作值
(V)	(Hz)	(mA)	(mA)	(V)	In	21Δn	0.25A500A
LXDL18—32F/□/1	220	50	2	32 20	30 ,15 ,10
LXDL18—32F/□/3	220	50	2	32 20	30 ,15 ,10	280 ± 13	0.1	0.1	0.04	0.04
·571·