<!-- page 572 -->
第四篇	低压断路器
第六章	其它低压断路器技术参数
MCS - M 系列断路器
(北京智能电气有限责任公司(经销公司))
控制电动机功率	备用熔断器	额定极限短	热脱扣器整	磁脱扣器	额定绝
型号	熔断电流	路分断电流	整定电流
(380V 415V)	定电流范围	缘电压
(kW)	(380V 415V)	(380V A15V)	(A)	(A)	(V)
(A)	(kA)
140 – CMN2500	7.5 ,12.5	160	65	16~25	350	690
140 – CMN4000	15 22	160	65	25~40	560	690
140 – CMN6300	25 31.5	160	65	40~63	882	690
140 – CMN9000	37 A5	160	50	63~90	1060	690
ABE系列微型断路器
(LG产电有限公司)
额定电压	额定电流	分断能力	过电流脱扣	重量
型号	(V)	极数	(A)	(AC110V 220V)	方式	(kg)
(kA)
ABE102F	460	2	60 ,75 ,100	5	压磁	0.5
ABE103F	220 380)	3	60 ,75 ,100	5	压磁	0.5
BKM 系列微型断路器
(LG产电有限公司)
额定电压	额定电流	分断能力
型号	(V)	极数与接线	(A)	(AC110V 220V)	过电流脱扣方式
(kA)
BKM - 1	220 380)	1	15 20 30 40 50	6	热磁
BKM − 2	22( 380)	2	15 20 30 40 50	6	热磁
BKM - 3	220 380)	3	15 20 30 40 50	6	热磁
572	标准分享网 www bzf xw com 免费下载