<!-- page 574 -->
第四篇	低压断路器
FAZB 系列小型断路器
(北京莱特—默勒电气公司)
型号	额定电压	额定电流	分断能力	电寿命	最高限流等级
(V)	(A)	(A)	(次)	外接电源方向
FAZB	AC230 400	0.5~50	6000	20000通—断）	S3	任意
FAZB 型小型断路器
(北京莱特—默勒电气公司)
型号	额定电压	额定电流	瞬时脱扣电流	分断能力	电气寿命	环境温度(℃)
(V)	(A)	(A)	(kA)	(次)
FAZB63	230 400	63	3~5	63	10000	-5~40
FAZC 型小型断路器
(北京莱特—默勒电气公司)
型号	额定电压	额定电流	分断能力	电寿命
(V)	(A)	(A)	(次)	最高限流等级	外接电源方向
FAZC	AC230 400	1~50	6000	20000通-断）	S3	任意
FAZG型小型断路器
(北京莱特—默勒电气公司)
型号	额定电压	额定电流	分断能力	电寿命
(V)	(A)	(V)	(次)
10000 I = 6~25A;1极);
FAZG	6~50	6000 In = 6~25A 2 3 A 极);	20000通—断）
AC220 380	60 I n = 30A) ;
4500I = 40~50A)
FAZS 型小型断路器
(北京莱特一默勒电气公司)
型号	额定电压	额定电流	分断能力	电寿命	环境温度(℃)
(V)	(A)	(A)	(次)	敞开安装	封闭安装
FAZS	AC220 380	1~16	1500 In = 1 ~ 16A)|	20000通—断）	-25~50	-25~40
574	标准分享网 www bzf xw com 免费下载