<!-- page 575 -->
常用低压供配电设备选型与安装使用技术手册
KTA3系列断路器
(北京智能电气有限责任公司(经销公司))
控制电动机	备用熔断器	极限短路	额定短路	额定绝缘
型号	功率	熔断电流	分断能力	分断能力	电压	机械寿命	电寿命
(380V)	(380V)	(380V)	(380V)	(V)	(次)	(次)
(kW)	(A)	(kA)	(kA)
KTA3 – 160S(4)	75 90	400	65	33	690	15000	10000
160A
KTA3 – 160S(4)	63	400	65	33	690	15000	10000
125A
KTA3 – 160S(4)	50 55	400	65	33	690	15000	10000
100A
KTA3 – 160S(4)	37 A5	400	65	33	690	15000	10000
80A
KTA3 – 160S(4)	31.5	400	65	33	690	15000	10000
63A
KTA3 – 160S(4)	25	400	65	33	690	15000	10000
50A
KTA3 - 250S(4)	110	400	65	33	690	10000	8000
250A
KTA3 – 250S(4)	75 90	400	65	33	10000
160A	690	8000
KTA3 – 400S(4)	200 220	630	65	33	690
400A	8000	5000
KTA3 – 400S(4)	160 ,185	630	65	33	690	8000	5000
320A
KTA3 – 400S(4)	132 ,150	400	65	33	8000	5000
250A	690
MCB型小型断路器
(LG产电有限公司)
端子容量	机械寿命	额定频率
型号	(次)	脱扣装置	机械抗振性	(Hz)
软线(mm²)硬线(mm²)
MCB	0.75~16	0.75~25	20000	热磁	20g持续20mm²）	50 60
575