<!-- page 578 -->
第四篇	低压断路器
S250SNA + TS 型 IC 卡专用微型断路器
(北京 ABB 低压电器有限公司)
额定电压	额定电流	额定分断能力(kA)
(V)	(A)	10~40	50A 63A
S250SNA + NS	230 400	10~63	6	4.5
S250S + OV 型带过电压保护微型断路器
(北京 ABB 低压电器有限公司)
型号	额定电压	额定电流	额定分断能力(kA)
(V)	(A)	60~40A	50A 63A
S250S + 0V	230	10~63	6	4.5
S251SNA 型微型断路器
(北京 ABB 低压电器有限公司)
型号	额定电压	额定电流
(V)	(A)	额定分断能力(kA)
S251SNA	230	10~63	6
S251SNA + TS 型微型断路器
(北京 ABB 低压电器有限公司)
额定电压	额定电流	额定分断能力(kA)	机械寿命	脱扣	工作温度
(V)	(A)	10~40A	50A 63A	(次)	特性	(℃)
S251SNA + TS	230	10~63	6	4.5	2000	C	-25~55
AT系列空气断路器
(寺崎(中国)电器设备有限公司)
额定绝缘	额定	直流分断能力	最大额定	零极额定	1s 额定短时	3s额定短时
型号	电压	电压	/接通能力	电流	电流	耐受电流	耐受电流
(V)	(V)	(DC250V ( kA)	(A)	(A)	(kA)	(kA)
AT06	1000	690	40/40	630	630	35	30
AT12	1000	690	40/40	1250	1250	50	45
AT16	1000	690	40/40	1600	1600	50	45
AT20	1000	690	40/40	2000	2000	50	50
AT25	1000	690	40/40	2500	2000	50	45
AT32	1000	690	40/40	3200	2000	65	50
578	标准分享网 www bzf xw com 免费下载