<!-- page 579 -->
常用低压供配电设备选型与安装使用技术手册
额定绝缘	额定	直流分断能力	最大额定	零极额定	1s 额定短时	3s额定短时
型号	电压	电压	/接通能力	电流	电流	耐受电流	耐受电流
(V)	(V)	(DC250V kA)	(A)	(A)	(A)	(kA)
AT740	100	690	40/40	4000	2000	65	50
D 系列低压塑壳式空气断路器
(奇胜电器（惠州)工业有限公司）
型号	额定电压	额定电流	极限开断能力(kA)
(V)	(A)	AC240V	AC415V	AC500V	AC690V	DC250V
D125	500	40 ,63 80 ,100 ,125	100	22	10	30
D160	690	100 ,125,160	70	30	12	5	20
D250	690	200 250	70	35	20	7	35
D400	690	320 400	50	35	30	10	60
D630	690	500.630	70	35	20	10	60
D800	690	630 800	70	50	25	15	60
D1250	690	1000 ,1250	60	60	35	25	50
DH 系列低压塑壳式空气断路器
(奇胜电器（惠州)工业有限公司）
型号	额定电压	额定电流	极限开断能力(kA)
(V)	(A)	AC240V	AC415V	AC500V	AC690V	DC250V
DH160	690	100 ,125 ,160	80	50	14	7	40
DH250	690	200 250	80	50	22	8	50
DH40	690	320 400	70	50	35	12	85
DH630	690	500630	80	50	25	12	85
DH800	690	630 800	80	70	35	20	80
·579