<!-- page 583 -->
常用低压供配电设备选型与安装使用技术手册
CB46 型小型断路器
(长征电器集团)
型号	额定电压	额定电流	额定剩余动作电流额定剩余动作时间	脱扣特性
(V)	(A)	(mA)	(s)
C型
CB46LE	240	6 ,10 ,16 20 25	30	<0.1	(5~101瞬时脱扣)
CB49 型小型断路器
(长征电器八厂)
型号	额定电压(V)	额定电流(A)	极数
CB49 - 63	240 A15	6 ,10 ,16 20 25 32 40 50 63	1 2 3 A
CDB1 系列小型断路器
(浙江德力西有限公司)
型号	额定电流(A)	极数	额定电压	额定分断能力	瞬时脱扣
(V)	(kA)	类型
CDB1 - 63	1 3 5 ,10 ,15 20	1 2 3 A	240 415	6	B,C ,D
25 32405063
CDB2 系列小型断路器
(浙江德力西有限公司)
型号	极数	额定频率(Hz)	壳架等级额定	额定电压(V)	额定电流A)
电流(A)
CDB2 - 100	1 23 A	100	240 A15
(DZ47 - 100)	50	63 ,80 ,100
CDB2（DZ47）型建筑住宅及类似场所用微型断路器
(上海立新低压开关厂)
型号	额定电压(V)	保持特性额定	额定电流A)
温度(℃)
DZ47	240 A15	40	1 3 5 ,10 ,15 20 25 32 40 50 ,60
583