<!-- page 584 -->
第四篇	低压断路器
CDB3 型小型断路器
(浙江德力西有限公司)
型号	额定电流	极数	额定电压	额定分断能力	瞬时脱扣类型
(A)	(V)	(kA)
CDB3	6 ,10 ,16 ,	1P+N	240 A15	3	C
20 25 32
CM1E系列小型断路器
(常熟开关厂)
壳架额定	整定电流	额定绝缘	额定工作	极限短路	运行短路	飞弧距离
型号	电流A）	(A)	极数	电压(V)	分断能力	分断能力
电压(V)	(kA)	(kA)	(mm)
10~32 ,
CM1E – 100	100	32~63,	34	800	400	50 85	35 50	≤50
63~100
CM1E – 225	225	100~225	34	800	400	50 85	35 50	≤50
CM1E - 400	400	200~400	34	800	400	65 ,100 50	42 65 35	≤100
CM1E – 800	800	350~800	3	800	400	75 ,100	50 65	≤100
DZ- 63（C60N）系列小型断路器
(环宇集团有限公司)
型号	额定电流	极数	额定电压	额定短路通断能力
(A)	(V)	电流(A)
DZ□—63( C60N)	2 3 A 6 ,10 ,16 ,	1 2 3 A	230/240,	6000	0.7
2025405063	400/415
DZ5 系列小型断路器
(上海立新电器厂，浙江嘉控电气股份有限公司，
环宇集团有限公司，浙江德力西有限公司，人民电器集团）
辅助触点
额定绝壳架等级额定工	脱扣器	额定电流
型号	缘电压额定电流作电压	极数	额定工	额定工
(V)	(A)	(V)	类别	(A)	作电压	作电流
(V)	(A)
DZ5—20/200	无脱扣	1 ,1.5 2 3 A.5 ,	1常开，	AC380,
380	20	380	2	器式	6.5 ,10 ,15 20	1常闭	DC220	5
584	标准分享网www bzf xw com 免费下载