<!-- page 586 -->
第四篇	低压断路器
DE47 系列高分断小型断路器
(电子部石家庄 54 所辐宇实业公司燕石电器厂)
型号	额定电压(V)	额定频率(Hz)	额定电流(A)	cosφ	极限短路
电流(A)
DE47—40/1 2 3	220 380	50	40	0.65~0.70	6000
DE47—25/1 2 3	220 380	50	25	0.65~0.70	6000
DE47—50/1 2 3	220 380	50	50	0.75~0.80	4000
DE47—32/1 2 3	220 380	50	32	0.65~0.70	6000
DE47—63/1 2 3	220 380	50	63	0.75~0.80	4000
DE47—10/1 2 3	220 380	50	10	0.65~0.70	6000
DE47—16/123	220 380	50	16	0.65~0.70	6000
DE47—20/1 2 3	220 380	50	20	0.65~0.70	6000
DZ47—60型小型断路器
(浙江德力西有限公司)
型号	额定电流	极数	额定电压	额定分断	瞬时脱扣
(A)	(V)	能力(kA)	类型
DZ47—60	1 3 5 ,10 ,15 20 ,	1 2 3 A	240 A15	BC ,D
25 3240 5060	6
DZ47系列高分断小型断路器
(山东烟台电器厂)
额定电流	过载脱扣性
型号	极数	额定电压分断能力瞬时脱扣
(A)	(V)	(A)	特性	冷态	热态	≤32A	>32A
冷态	冷态
1.13In	1.451In	2.551n	2.55
6~63	12,	240 A15	4000	(10~14)	≥1h	> 1s ,	I > 1s ,
DZ47—63(D)	3.4	In	< 1h	< 60s	< 120
不脱扣	脱扣	脱扣	脱扣
240V	1.13In	1.451In	2.551n	2.55
DZ47—63(C)	6~40,	1 2,	240 415	6000;	(5~10)	≥1h	< 1h	> 1s ,	In > 1s ,
50~63	3.4	415V,	In	不脱扣	脱扣	< 60s	< 120
4000	脱扣	脱扣
586	标准分享网 ww bzf xw com 免费下载