<!-- page 587 -->
常用低压供配电设备选型与安装使用技术手册
DZ47—63 型断路器
（常安集团有限公司）
型号	断路器额定电流A)	断路器的极数
DZ47—63	1 3 6 ,10 ,16 20 25 32 40 ,50 ,63	12 3 A
DZ47 系列高分断小型断路器
(环宇集团有限公司)
型号	额定电压	额定电流	极数	分断能力	电气寿命	机械寿命
(V)	(A)	(A)	(次)	(次)
1 3 6 ,10 ,15 ,16 20 ,	4000，	≥6000	≥20000
DZ47—60 D)AC240 415	1 2 3 A	6000
2532405060
1 3 5 6 ,10 ,15 ,16 20 ,	400 600	≥6000	≥20000
DZ47—60 C)AC240 A15	1 2 3 A
2532405060
DZ47—100（NC100H）型高分断小型断路器
(环宇集团有限公司）
额定短路通断能力
型号	额定电压(V)	额定电流A)	极数	试验线路预期	试验线路
电流(A)	功率因数
DZ47—100	230/240,	32 50,	1 2 3 A	10000,	0.45~0.50,
(NC100H)	400/415	63 80 ,100	20000	0.20~0.25
DZ47 系列小型断路器
(北京市京中麒电器有限责任公司)
型号	极数	额定电压(V)	分断能力(A）
DZ47—1	1 2 3 A	220/240380/415	10000 20000
DZ47—3/5	1 2 3A	220/240 380/415	8000 20000
DZ47—10~40	1 2 3A	220/240 380/415	7000 ,16000 8000
DZ47—50	1 2 3 A	220/240380/415	6000 ,10000
DZ47—63	1 2 3A	220/240380/415	5000 ,10000
587