<!-- page 588 -->
第四篇	低压断路器
DZ47—60（C45N）型高分断小型断路器
(北京市振达开关厂)
型号	额定电流A)	极数	额定电压	分断能力
(V)	(A)
DZ47—60( C45N)	1 3 5 ,10 ,15 20 ,	1 2 3 A	240 A15	6000 4000
25 324050.,60
DZ47—60型高分断小型断路器
(北京电器元件厂)
型号	额定电流	额定电压	极数	分断能力
(A)	(V)	(A)
DZ47—60	6 ,10 ,16202532455060	220 380	1 2 3 A	4500 6000
DZ47型高分断小型断路器
(中国长城集团)
型号	保护特性整定	额定电压	额定电流	电气寿命	机械寿命
温度(℃)	(V)	(A)	(次)	(次)
DZ47—63，	30~35	AC240 A15	1 3 5 ,10 ,15 20 ,	≥6000	≥20000
DZ47—60	(H z0)	25 32 A050.,63
DZ47—60系列小型断路器
(浙江东华电器股份有限公司，上海人民电器集团有限公司，新乡市低压电器厂，
浙江德力西有限公司，浙江精益电器集团公司）
额定电压	额定电流	分断能力(kA)	机械电气	外形尺寸
型号	(V)	(A)	极数	额定电流	额定电流	寿命(次)	(宽×高×深)
≤40A	40A	(mm)
5 ,10 ,15 20,	1
DZ47—60/1	220 380	25 32405060	6	4	4000	18×77×73.5
5 ,10 ,15 20 25,	2	36×77×77.5
DZ47—60/2	220 380	32 40 50 .60	6	4	4000
220 380	5 ,10 ,15 20 25,	3	4000	54×77×77.5
DZ47—60/3	32 40 50 ,60	6	4
220 380	5 ,10 ,15 20 25
DZ47—60/4	32 40 50 .60	4	6	4	4000	72×77×77.5
588	标准分享网 ww bzf xw com 免费下载