<!-- page 589 -->
常用低压供配电设备选型与安装使用技术手册
DZ47—100（NC100H）型小型断路器
(中国长征集团)
额定短路通断能力
型号	额定电压(V)	额定电流A)	极数	试验线路预期	试验线路功率
电流A)	因数
DZ47—100	230 240,	32 50 63,	1 2 3 A	0.45~0.50,
(NC100H)	400 A15	80 ,100	10000 20000	0.20~0.25
DZ47LE—□系列高分断小型断路器
(常安集团有限公司)
壳架等级	额定短路
额定电压	额定电流	额定漏电额定漏电	分断时间	通断能力
型号	极线数	(V)	额定电流	(A)	动作电流不动作	(s)
(A)	(A)	电流(A)	(cosφ = 0.7)
(A)
1 3 6 ,	0.03,
10 ,15 ,	0.05,
DZ47LE—□/2两极两线	240	63	20 25,	0.51n	≤0.1	6000
32 A0 ,	0.075,
50 63	0.100
1 3 6 ,	0.03,
10 ,15 ,	0.05,
DZ47LE—□/3N三极四线	415	63	20 25,	0.51n	≤0.1	6000
32 A0 ,	0.075,
50 63	0.100
1 3 6 ,	0.03,
10 ,15 ,	0.05,
DZ47LE—□/3三极三线	415	63	20 25,	0.51∆n	≤0.1	6000
32 40,	0.075,
50 63	0.100
1 3 6 ,	0.03,
10 ,15 ,	0.05,
DZ47LE—□/4 四极四线	415	63	20 25 ,	0.075,	0.51∆n	≤0.1	6000
32 40 ,
50 63	0.100
589