<!-- page 590 -->
第四篇	低压断路器
DZ126型小型断路器
(上海第三开关厂)
型号	额定电压	壳架额定	脱扣器额定电流	极数	额定短路分断
(V)	电流(A)	(A)	能力(A)
DZ126—100	230 400	100	50 63 80 ,100	1P 2P 3PAP,	10000 6000
1P + NAP + N
DZ128 型微型断路器
(佛山市开关厂)
型号	额定电压(V)	额定电流(A)	极数	瞬时脱扣器	额定极限短路
型式	分断能力(kA)
DZ128—63	220 380	1(2)α4)56),10,	1 2 3 A	B型C型D型	6
162025 32 40 50 63
DZ150（HHD47）型小型断路器
(浙江华航电气股份有限公司)
型号	额定电压	额定电流A)	额定运行短路分断
(V)	能力(A)	1.13In t≥1h	1.45In t < 1h
DZ150 - 63/1~ 3	220 380	1 3 6 ,10 ,16 20 ,	60 40	不脱扣	脱扣
(HHD47-63/1~3)	25 32 405063
DZ162型塑料外壳式断路器（电动机保护开关）
(苏乐凯伦电器有限公司)
型号	额定电流A)	脱扣器整定电流	分断能力(kA)	外形尺寸
范围(A)	380V	660V	cosφ	(宽×高×深）mm)
DZ162—40	20~40	13~40	3/1.5	0.9	60×82×111
DZ251（HHD30）系列小型断路器
(浙江华航电气股份有限公司，上海华航电气有限公司)
型号	额定电压	额定电流	额定运行短路
(V)	(A)	分断能力（A）	1.13Int≥1h	1.45In t < 1h
DZ251—32	220	6~32	3000	不脱扣	脱扣
(HHD30—32)
590	标准分享网www bzf xw com 免费下载