<!-- page 591 -->
常用低压供配电设备选型与安装使用技术手册
FI/LS型微型漏电断路器
（浙江嘉控电气股份有限公司）
型号	额定电压	额定电流	壳架等级额定	极数	额定剩余动作	额定剩余不动
(V)	(A)	电流A)	电流(A)	作电流(A)
FI/LS	230 400	2 A6 ,10 ,16 ,	32	23A	0.03 0.05 ,	0.51n
20 25 32	0.10 0.30
FIN 型微型漏电断路器
(浙江嘉控电气股份有限公司)
额定电压	额定电流	壳架等级	额定剩余	额定剩余
型	号	(V)	(A)	额定电流	极数	动作电流	不动作电流
(A)	(A)	(A)
FIN	230 400	25 A0 63	63	2A	0.03 0.10 0.30 0.50	0.51n
JD158—100（NC—100H）型高分断小型断路器
(北京市振达开关厂)
型号	额定电流A)	极数	额定电压(V)	分断能力(A）
JD158—100	63 80 ,100	1 2 3 A	220 240 380 A15	10000 20000
K100—63 系列小型断路器
(上海燎原电器二厂)
型号	额定电压	额定电流A)	外形尺寸
(V)	(宽×高×深mm)
K101—63	220	6 ,10 ,16 20 25 32	18×60× 89
K102—63	220	6 ,10 ,16 20 ,25 32	36×60×89
K103—63	380	6 ,10,16 20 ,25 32	54×60×89
K104—63	380	6 ,10 ,16 20 25 32	72×60×89
LB—63 系列小型断路器
(保定市北方电子电器有限公司)
型号	额定电流(A)	瞬时脱扣器	额定运行短路分断能力
额定电压(V)	型式	分断电流(A）
LB—63/1	220 380	6 ,10 ,16 20 25 32 40	C	6000	0.7
LB—63/2	220 380	6 ,10 ,16 20 25 32 40	C	6000	0.7
591