<!-- page 592 -->
第四篇	低压断路器
型号	额定电流A)	瞬时脱扣器	额定运行短路分断能力
额定电压(V)	型式	分断电流(A）
cosφ
LB—63/3	380	6 ,10 ,16 ,20 25 32 40	C	6000	0.7
LB—63/4	380	6 ,10 ,16 20 25 32 40	C	6000	0.7
NB1—63 系列小型断路器
(正泰集团公司)
型号	额定电流A)	极数	额定电压	额定短路通断
(V)	电流A)
NB1—63	1 2 3 A6 ,10 ,16 20 25 32 40 50 63	1 2 3 A	230 400	6000
PX200C型微型断路器
(浙江嘉控电气股份有限公司)
型号	额定电压(V)	额定电流(A)	壳架等级额定
电流(A)
PX200C	230 400 415)	2 4 6 ,10 ,1620 25 32 40 50 ,63	63
PX300系列小型断路器
(邢台鑫明电器有限公司)
额定电压(V)	额定电流	额定频率	额定短路
单极	多极	(A)	极	(Hz)	能力(A)
PX300	230 400	400	6~36	1P ,1P + N2P,	50.60	80006~40),
3P3P+NAP	600050~63)
PX360	230 400	400	6~40	1P ,1P + N2P,	50.60	6000
3P3P+NAP
PXN型小型断路器
(邢台鑫明电器有限公司)
型号	额定电压	额定电流	极数	额定频率	额定短路
(V)	(A)	(Hz)	能力(A)
PXN	230	6~40	1P+N	50,60	6000
592	标准分享网 www bzf xw com 免费下载