<!-- page 595 -->
常用低压供配电设备选型与安装使用技术手册
BDZ10 系列隔爆型防爆自动空气开关
(中国环宇集团)
型号	额定电压	脱扣器额定电流	瞬时动作整定电流
(V)	(A)	(A)
BDZ10 - □	AC380 ,DC220	150 200 ,250 300 400,
15 20 25 30 40 ,50 ,60 ,80 ,100	500 600 ,800 ,1000
BDZ51 系列隔爆型防爆自动空气开关
(浙江德力西有限公司)
型号	额定电压	额定电流	脱扣器额定电流	电缆外径/管内径
(V)	(A)	(A)	(mm)
BDZ51 - 20/	1 ,1.5 ,2 ,3 ,4 ,5 ,6.5 ,10 ,15 ,20,
□/□□□	380 220	20	25 ,32,40,50,60,80, 100, 120,	(12~18)/25
140 ,170 200 ,250
BDZ51 - 60/	1 ,1.5 ,2 ,3 ,4 ,5 ,6.5 ,10 ,15 ,20 ,
□/□□□	380 220	60	25 ,32,40,50,60,80, 100, 120,	(18~22)/32
140 ,170 ,200 250
BDZ51 - 100/	1 ,1.5 ,2 ,3 ,4 ,5 ,6.5 ,10 ,15 ,20 ,
380 220	100	25 ,32,40,50,60,80,100, 120,	(20~26)/40
□/□□□
140 ,170 ,200 250
BDZ51 - 250/	1 ,1.5 ,2 ,3 ,4 ,5 ,6.5 ,10 ,15 ,20,
□/□□□	380 220	250	25,32,40,50,60,80,100,120,	(27~33)/50
140 ,170 200 ,250
BDZ51 - 500/	380 220	500	200~500	(34~42)/70
□/□□□
BDZ51 系列隔爆型防爆自动空气开关
(中国环宇集团)
型号	额定电压	额定电流	额定短路分断能力	cosφ	电缆外径/管内径
(V)	(A)	(有效值A)	(mm)
BDZ51 - 5	380	5	6000	0.65~0.70	10~14/20
BDZ51 – 10	380	10	6000	0.65~0.70	10~14/20
BDZ51 – 15	380	15	6000	0.65~0.70	10~14/20
BDZ51 – 20	380	20	6000	0.65~0.70	10~14/20
BDZ51 – 25	380	25	6000	0.65~0.70	12~18/25
BDZ51 – 32	380	32	6000	0.65~0.70	12~18/25
595