<!-- page 596 -->
第四篇	低压断路器
型号	额定电压	额定电流	额定短路分断能力	cosφ	电缆外径/管内径
(V)	(A)	(有效值）A)	(mm)
BDZ51 – 40	380	40	6000	0.65~0.70	18~22/32
BDZ51 – 50	380	50	4000	0.75~0.80	18~22/32
BDZ51 - 60	380	60	4000	0.75~0.80	20~26/40
BDZ51 – 100	380	100	4000	0.75~0.80	20~26/40
DM2系列自动灭磁开关
(沈阳低压开关厂)
额定电压	额定电流	栅片间隙数	强励电压	强励电流
(V)	(A)	(V)	(A)
DM2 – 1500/40	DC 500	DC 1500	40	DC 1000	DC 2680
DM2 – 1500/50	DC 500	DC 1500	50	DC 1300	DC 3000
DM2 – 2500/40	DC 500	DC 2500	40	DC 1000
DM2 - 2500/50	DC 500	DC 2500	50	DC 1300
DM2 - 2500/60	DC 500	DC 2500	60	DC 1500
DM4 系列磁场断路器
(上海新联直流电器有限公司、原上海立新电器厂)
额定	额定	强励	分断	合闸	合闸	分闸	分闸
电压	电流	电压	电流	时间	同步性	时间	同步性
(V)	(A)	(V)	(A)	(ms)	(ms)	(ms)	(ms)
DM4 - 1000/500 - 1	500	1000	2.5Ue	(3~200 )% Ie	100	20	135	15
DM4 - 1000/500 - 2	500	1000	2.5Ue	(3 ~200 )% Ie	100	20	135	15
DM4 – 1000/800 - 2	800	1000	2Ue	(3~ 300 )% Ie	100	20	135	15
D-/00-801	800	1000	2Ue	(3 ~ 300 )% Ie	100	20	135	15
DM4 - 1600/500 - 2	500	1600	2.5Ue	(3 ~200 )% Ie	100	20	135	15
DM4 -1600/500- 1	500	1600	2.5Ue	(3 ~ 200 )% Ie	100	20	135	15
DM4 - 1600/800 – 1	800	1600	2Ue	(3 ~ 300 )% Ie	100	20	135	15
DM4 -1600/800- 2	800	1600	2Ue	(3~ 300 )% Ie	100	20	135	15
DM4 - 2500/500 – 2	500	2500	2.5Ue	(3 ~ 200 )% Ie	100	20	135	15
DM4 - 2500/500 - 1	500	2500	2.5Ue	(3 ~200 )% Ie	100	20	135	15
DM4 – 2500/800 – 1	800	2500	2Ue	(3 ~ 300 )% Ie	100	20	135	15
596	标准分享网 ww bzf xw com 免费下载