<!-- page 597 -->
常用低压供配电设备选型与安装使用技术手册
额定	额定	强励	分断	合闸	合闸	分闸	分闸
型号	电压	电流	电压	电流	时间	同步性	时间	同步性
(V)	(A)	(V)	(A)	(ms)	(ms)	(ms)	(ms)
DM4 - 2500/800 - 2	800	2500	2Ue	(3~ 300 )% Ie	100	20	135	15
DM4 - 4000/500 - 2	500	4000	2.5Ue	(3 ~ 200 )% Ie	100	20	135	15
DM4 - 4000/800 - 2	800	4000	2Ue	(3 ~ 300 )% Ie	100	20	135	15
DS12 系列直流快速断路器
(上海新联直流电器有限公司(原上海立新电器厂)
电寿	额定极限短路分断
额定电压	额定电流	过电流脱扣器	机械寿命	全分断
型号	(V)	(A)	整定电流范围	(次)	能力	时间	过电压
(A)	(次)	(kA)	(ms)	系数
≤3倍
DS12 - 10/08	800	100	800~2000	500	500	40	ε0	≤0.7	额定
电压
≤3倍
DS12 - 20/08	800	2000	1600~4000	50000	400	40	<30	<0..7	额定
电压
≤3倍
DS12 - 30/08	800	2400	2400~6000	50000	100	50	<30	≤0.7额定
电压
≤3倍
DS12- 60/08	800	6000	4800~12000	50000	50	50	≤0.7额定
电压
DS14 系列直流快速断路器
(上海新联直流电器有限公司(原上海立新电器厂)
电寿	额定极限短路分断
额定电压	额定电流	过电流脱扣器	机械寿命	全分断
型号	(V)	(A)	整定电流范围	(次)	能力	时间	限流	过电压
(A)	(次)	(kA)	(ms)	系数
≤3倍
DS14 – 10/15	1500	1000	800~2000	50000	500	30	<30	≤0.65额定
电压
597