<!-- page 598 -->
第四篇	低压断路器
过电流脱扣器	电寿	额定极限短路分断
额定电压	额定电流	机械寿命	命	能力	全分断
(V)	(A)	整定电流范围	(次)	时间	限流	过电压
(A)	(次)	(kA)	系数
(ms)
≤3倍
DS14 - 20/15	1500	2000	1600~4000	500	400	30	< 30	≤0.7额定
电压
≤3倍
DS14 - 32/15	1500	3150	2400~6300	500	100	50	< 30	≤0.65额定
电压
≤3倍
DS14 - 63/15	1500	6350	4800~12600	500	50	50	< 30	≤0.65额定
电压
DW80 系列矿用隔爆型空气馈电开关
(浙江德力西有限公司)
额定	额定	过电流脱扣器	瞬时过电流脱	极限分断能力
型号	电压	电流	额定电流	扣器整定电流	(有效值kA)
(V)	(A)	(V)	(A)	380V，	660V,
cosφ = 0.35	cosφ = 0.50
DW80 - 200	380	200	200	200~300~600	15	7
DW80 - 350	660	350	400	400~600~1200	15	7
DX 系列信号断路器
(北京继电器厂)
额定值
直流电流A）	直流电压(V）	直流复归电压(V)	触点形式
0.01 0.015 ,
0.025 0.05,	3动合保持,2动合保持
DX - 17/F	0.075 0.1 ,	220,110,48,	220 ,110 ,48 ,24,
24,12	12	一瞬动2动合保持
0.15 0.25,
0.5 0.75
0.01 ρ.015,
0.025 0.05,	220,110,48,	3动合保持,2动合保持
DX - 17	220 ,110 ,48 ,24,
0.075 0.1,	24,12	12	一瞬动2动合保持
0.15 0.25,
0.5 0.75
598	标准分享网 www bzf xw com 免费下载