<!-- page 599 -->
常用低压供配电设备选型与安装使用技术手册
DY- 3500 磁场断路器
(沈阳低压开关厂)
型号	额定电压	额定电流	极限分断电压	极限分断电流	额定绝缘电压
(V)	(A)	(V)	(A)	(V)
DY - 3500	100	3150	1600	20000	2000
DZ - 15 中间断路器
(北京继电器厂)
型号	额定电压	触点形式及对数
(V)	动合	动断
DZ - 15	DC12 24 48,110 220	2	2
DZ- 17	DC12 24 48 ,110 220	4
DZ10型防爆断路器（ⅡB级/ⅡC级）
(浙江德力西有限公司)
型号	额定电压	脱扣器额定电流	使用	端子	电缆外径
(V)	(A)	类别	极数	防爆标志	(mm)
DZ10 - 250	220 380	100,125，160, 180,	AC - 1 ,	3P +N +	d Ⅱ BT4 , d	φ17~35
200225 250	AC-3	PE	ⅡI CT4
DZ20 - 100	220 380	16 ,20 ,32 ,40 ,50 ,63,	AC - 1 ,	3P +N+	d ⅡI BT4 , d	φ17~35
80 ,1000	AC-3	PE	IⅡICT4
220 380	100,125,160,180,	AC - 1 ,	3P +N +	φ17~35
DZ20 - 200	200 225	AC-3	PE	ⅡICT4
DZ20-40	AC - 1,	3P +N +	φ17~35
220 380	200 225 315 350 400	AC-3	PE	IICT4
DZ30F1 - 32 型断路器
(山东烟台电器厂)
型号	额定电压	额定电流	瞬时脱扣特性	过载脱扣特性
(V)	(A)	C型	D型	冷态	热态	冷态
1.13I ≤	1.45I <	2.551>
DZ30F1 - 32	AC240	6 , 10 , 16 ,	(5~10)In	(10~14)In	1h 不脱	1s , < 60s
20 25 32	扣	1h 脱扣	脱扣
·599