<!-- page 600 -->
第四篇	低压断路器
DZ39 - 16F 型电动机保护断路器
(上海第三开关厂)
型号	额定电压	额定工作电流	额定接通分断能力
(V)	(A)	(A)
DZ39 – 16F	380	6 ,10 ,16	1500
DZ163 系列高分断断路器
(泰州克尼电器有限公司)
型号	额定电流	极数	额定电压	分断能力
(A)	(V)	(A)
DZ163	63 80 ,100	1 2 3 A	240 A15	10000 20000
DZS 系列中间断路器
(上海继电器有限公司)
型号	延时返回	作时间	动作电压	返回电压	额定功耗
(s)	(s)	(W)
DZS- 651	≥0.08	(30% ~70% )Ue	≥30% Ue	≤3.2
DZS- 655	≥0.06	(30% ~70% )Ue	≥30% Ue	≤3.2
DZS6 系列低压断路器
(无锡明达电器有限公司)
额定绝	通断能力(有效值)	控制电动机功率
额定电压	缘电压	额定电流	极数	(kA/cosφ)	(kW)
(V)	(V)	(A)
220V	380V	660V	220V	380V	660V
DZS6-20	660	660	20	3	1.5/0.951.5/0.951.0/0.95	5.5	10	13
DZS6-32	660	750	32	3	10/0.5	10/0.5	3/0.9	9	16	26
DZS6-63	660	750	63	3	20/0.3	20/0.3	5/0.7	18	32	58
600	标准分享网 www bzf xw com 免费下载