<!-- page 602 -->
第四篇	低压断路器
额定频率	额定绝	额定工	约定发	整定工	AC - 3 380V 控制
型号	(Hz)	缘电压	作电压	热电流	作电流	电动机最大功率
(V)	(V)	(A)	(A)	(kW)
M611 - 2.5	50.60	660	380	6.3	2.5	0.8
M611-4.0	50 .60	660	380	6.3	4	1.5
M611 - 6.3	50 .60	660	380	6.3	6.3	2.5
M611 - 10	50 .60	660	380	16	10	4
M611 - 16	50 .60	660	380	16	16	7.5
M611 - 20	50 60	660	380	25	20	9
M611 - 25	50 .60	660	380	25	25	11
M611 - 32	50 .60	660	380	32	32	15
M611 - 40	50 .60	660	380	40	40	18.5
M611 - 63	50 .60	660	380	63	63	30
M611 - 80	50.60	660	380	80	80	40
S系列剩余电流断路器
（中国 OTT 集团）
壳架等	额定电流	额定绝	额定	额定	额定极限短	额定运行短
型号	级额定	(A)	极数	缘电压	电压	频率	路分断能力	路分断能力
电流(A)	(V)	(V)	(Hz)	(kA)	(kA)
10, 16 , 20,
SL1 – 63YL	63	25,32,40,	3	500	400	50	15	10
50 63
16,20,25,
SL1 – 100YL	100	32,40,50,	3	500	400	50	40	20
63 80 ,100
200	100， 125，	3	500	400	50	40	20
SL1 – 200YL	160 200
602	标准分享网 ww bzf xw com 免费下载