<!-- page 603 -->
常用低压供配电设备选型与安装使用技术手册
IZM 系列柜架断路器
(北京智能电气有限责任公司(经销公司))
型号	额定连续电流	分断容量	过载脱扣器整定范围	短路脱扣器整定范围(A)
(A)	(kA)	(A)	不延时
IZM 32S – 800	800	40 65 ,100	320~800	(1.5 ~ 10 )Ie
IZM 32 - 800	800	40 65 ,100	320~800	(1.5 ~ 10 )Ie
IZM 32H - 800	800	40 65 ,100	320~800	(1.5 ~ 10 )Ie
IZM 32V – 800	800	40 65 ,100	320~800	(1.5 ~ 10 )Ie	22400
IZM 32SV – 800	800	40 65 ,100	320~800	(1.5 ~ 10 )Ie	22400
IZM 32HV – 800	800	40 65 ,100	320~800	(1.5 ~ 10 )le	22400
IZM 32SV – 1000	1000	40 65 ,100	400~1000	(1.5 ~ 10 )Ie	28000
IZM 32H - 1000	1000	40 65 ,100	400~800	(1.5 ~ 10 )Ie
IZM 32S – 1000	1000	40 65 ,100	400~800	(1.5 ~ 10 )Ie
IZM 32V – 1000	100	40 65 ,100	400~800	(1.5 ~ 10 )Ie	28000
IZM 32 - 1000	100	40 65 ,100	400~800	(1.5 ~ 10 )Ie
IZM 32HV – 1000	100	40 65 ,100	400~1000	(1.5 ~ 10 )Ie	28000
IZM 32SV – 1250	1250	40 65 ,100	500~1250	(1.5 ~ 10 )Ie	3000
IZM 32V – 1250	1250	40 65 ,100	500~1250	(1.5 ~ 10 )Ie	3000
IZM 32HV – 1250	1250	40 65 ,100	500~1250	(1.5 ~ 10 )Ie	3000
IZM 32 – 1250	1250	40 65 ,100	500~1250	(1.5 ~ 10 )le
IZM 32S – 1250	1250	40 65 ,100	500~1250	(1.5 ~ 10 )Ie
IZM 32H – 1250	1250	40 65 ,100	500~1250	(1.5 ~ 10 )Ie
IZM 32V – 1600	1600	40 65 ,100	640~1600	(1.5 ~ 10 )Ie	38400
IZM 32SV – 1600	1600	40 65 ,100	640~1600	(1.5 ~ 10 )Ie	38400
IZM 32 - 1600	1600	40 65 ,100	640~1600	(1.5 ~ 10 )Ie
IZM 32S – 1600	1600	40 65 ,100	640~1600	(1.5 ~ 10 )Ie
IZM 32HV – 1600	1600	40 65 ,100	640~1600	(1.5 ~ 10 )Ie	38400
IZM 32H – 1600	1600	40 65 ,100	640~1600	(1.5 ~ 10 )Ie
IZM 32H - 2000	2000	55 ,75 ,100	800~2000	(1.5 ~ 10 )Ie
IZM 32 - 2000	2000	55 ,75 ,100	800~2000	(1.5 ~ 10 )Ie
IZM 32S - 2000	2000	55 ,75 ,100	800~2000	(1.5 ~ 10 )Ie
IZM 32SV – 2000	2000	55 ,75 ,100	800~2000	(1.5 ~ 10 )Ie	4000
IZM 32HV – 2000	2000	55 ,75 ,100	800~2000	(1.5 ~ 10 )Ie	4000
·603