<!-- page 604 -->
第四篇	低压断路器
型号	额定连续电流	分断容量	过载脱扣器整定范围	短路脱扣器整定范围(A)
(A)	(kA)	(A)
IZM 32V – 2000	2000	55 ,75 ,100	800~2000	(1.5 ~ 10 )Ie	4000
IZM 32H – 2500	2500	55 ,75 ,100	1000~2500	(1.5 ~ 10 )Ie
IZM 32S – 2500	2500	55 ,75 ,100	1000~2500	(1.5 ~ 10 )Ie
IZM 32 – 2500	2500	55 ,75 ,100	1000~2500	(1.5 ~ 10 )Ie
IZM 32SV – 2500	2500	55 ,75 ,100	1000~2500	(1.5 ~ 10 )Ie	300
IZM 32V – 2500	2500	55 ,75 ,100	1000~2500	(1.5 ~ 10 )Ie	35000
IZM 32HV – 2500	2500	55 ,75 ,100	1000~2500	(1.5 ~ 10 )Ie	35000
IZM 32S - 3200	3200	75 ,100	1280~3200	(1.5 ~ 10 )Ie
IZM 32HV – 3200	3200	75 ,100	1280~3200	(1.5~10 )Ie	38400
IZM 32SV – 3200	3200	75 ,100	1280~3200	(1.5 ~ 10 )Ie	38400
IZM 40H – 4000	4000	75 ,100	1600~4000	(1.5 ~ 10 )Ie
IZM 40S - 4000	4000	75,100	1600~4000	(1.5~ 10 )Ie
IZM 50H - 5000	50000	100 ,150	2000~500	(1.5 ~ 10 )I
IZM 50S - 5000	500	100 ,150	200~500	(1.5 ~ 10 )Ie
IZM 63H - 6300/	6300	100 ,150	2520~6300	(1.5 ~ 10 )Ie
AF
604	标准分享网 ww bzf xw com 免费下载