金冠选铁磨浮车间：软启柜和变频柜材料单识别核对记录

资料：用户提供DWG，经LibreDWG转换DXF，依据文字和系统图坐标整理；图形、连接及附件未完整逐项人工验图，表为待复核稿。图中文字与转换可能存在乱码、图块代理或外部参照遗漏。柜箱明细数量为单台，价格未知留空。

图纸系统图文字依据（模型空间大致坐标）：
1. RQ1 系统图中心约(739143,711571)，RQ2约(762143,711571)。两柜各GGD，参考宽×深×高1000×1000×2200mm；主进线CM3-400M/3300 In=315A；每柜两条CM3-250M/33002 In=180A，电机75kW、软启动器标注90kW，旁路接触器185A。柜号与图中局部QR1标注存在需核实之处。
2. BP1约(807971,711571)，BP2约(830971,711571)：各GGD，每柜两条75kW电机回路，变频器标注90kW、支路180A；电机风扇回路标注16A/3P、接触器9A及热继1～1.6A。
3. BP3约(888871,711571)：两条30kW电机回路，变频器标注37kW、支路100A；一条75kW电机回路，变频器标注90kW、支路180A。M37设备注明预留，是否本次实装该回路设备及附件须确认。另有三条电机风扇回路，标注16A/3P、9A和1～1.6A。三台变频柜各标注315A进线、400/5、AEM96、JMCP-T23/SR/4P及参考柜尺寸。
4. GGD规格按用户技能宽×高×深书写为1000×2200×1000，图纸原顺序为宽×深×高；不把顺序混淆。

清单处理及待核对：
- 断路器Icu、Ui等技术描述和标准化仪表/互感器、风机、温湿度器、接触器辅助触点来自技能规则，不等同图纸原文，须依项目技术协议与产品资料复核；主回路保护类型、断路器极数、分断能力、保护配合及SPD后备保护需核实。
- 软启动器和变频器的完整描述按技能；前缀为实际电机功率，另有图示设备功率90kW或37kW，不可混同。清单中设备为按系统图识别候选，数量、选型与保留回路是否订购均须核实。
- 图纸400/5表记为一组，具体互感器数量、型号、变比及安装孔径须核对；AEM96作为仪表识别候选，不排除为电能计量装置，功能以图形及厂家清单为准。
- 中间继电器、熔断器、端子、指示灯、信号变送器的数量是技能中每台软启动器或变频器的配套规则乘以对应台数，不是确认的图纸数量；应与控制原理图、厂家供货范围、现有元件逐项比对，只补差额。端子按技能标准UK3N；供货商具体型号须核实。技能另要求每个开关一只指示灯、每个接触器两只指示灯与3NO+2NC辅助点；与已有指示灯可能重复，故补差数量留空，禁止直接叠加。
- BP3预留支路按系统图候选计入，若不供设备应删去对应断路器、变频器、风扇回路和配套件；此处各项数量并非订货确认。
- 变频器输入滤波器、输入输出电抗器及操作面板、扩展卡等附件涉及厂家成套供货，型号、数量、是否重复计价须核实。风扇回路9A接触器及热继的图形归属应核验。
- 铜排未按图纸逐段核实，不把之前8.39kg部分估算作为整柜量；柜间共排、铜排截面及N/PE、长度重量和损耗均待确定。
- 本清单不包含现场按钮箱、外部电缆及现场电机；附件与界面根据供货范围再核对。柜体风机2套/柜、温湿度器等是技能配置，是否与设备厂家附件重复需核对。金额和价格均未提供，留空。
