常用低压供配电设备选型与安装使用技术手册
第一章接触器概述
第一节接触器的用途与型号
一、接触器的用途和分类
接触器是一种用于远距离频繁地接通和断开电力拖动主回路及其他大容量用电回路
的自动控制电器。它分为直流和交流两类。它的控制对象主要是电动机，此外，还可以
用于控制其他电力负载，如电炉、电灯、电焊机、电容器组等。
接触器主要由电磁铁和触头两个部分组成。接触器的动触头固定在动铁心（衔铁）
上，静触头则固定在壳体上。常态时吸引线圈未通电时，接触器所处的状态称为常态。
常态时互相分开的触头，称为动合触头；而互相闭合的触头，称为动断触头。接触器共
有三对动合主触头和两对动合、两对动断的辅助触头。主触头的额定电流较大（数安到
数百安），用来接通和分断大电流的主电路（如电力拖动主回路等）。辅助触头的额定电
流较小（5～10A），用来接通和分断小电流的控制电路。
当吸引线圈通电后，衔铁被吸合，使各个动合触头都闭合，动断触头都分断。当吸
引线圈断电后，在恢复弹簧的作用下，衔铁和所有的触头都恢复到原来的状态。
接触器的电路，可分为两部分，其一是主触头，和负载相串联，属于主电路；其二
是吸引线圈，和开关或辅助触头相串联，属于控制电路。可见，随着控制电路的接通和
分断，主电路也相应地动作，从而可以频繁地控制电动机的起动和停止。
20A以上的交流接触器，通常都装有灭弧罩，用来迅速熄灭主触头分断时所产生的
电弧，以免触头烧坏和相间短路。
交流接触器在结构上还有支架和外壳。
直流接触器在结构上也由主触头，电磁铁，辅助触头，灭弧罩，支架和壳体组成，
其工作原理类似于交流接触器，后面还有详述。
接触器的触头系统可以用电磁铁、压缩空气或液体压力等来驱动，因而可以分为电
磁接触器、气动接触器与液压接触器等。近年来还出现了由晶闸管组成的无触点接触
器。本章主要介绍电磁接触器。
电磁接触器的分类有多种，它们是：
1）按主触头所控制的电路的种类分，有直流、交流两类。这是最常见和最主要的
标准分享网www.bzfxw.com免费下载
·205·
