第三篇低压接触器
分类方法。
2）按主触头极数分，有单极、双极，三极、多极四类。
3）按主触头的正常位置分（正常位置即指激磁线圈无电流时主触头的位置），有动
合、动断、一部分动合、一部分动断四类。
4）按吸引线圈种类分，有交流励磁和直流励磁两类。
5）按灭弧介质分，有空气式和真空式两类。
6）按有无灭弧室分，有安装灭弧室和不装灭弧室两类。
二、电磁接触器的主要技术参数
1.型号说明
白口市
交流接触器-
一极数（以数字表示，三
设计序号
极产品不注明数字）
A、B-改型产品
Z-重任务
Z-直流线圈
X-消弧
S--带锁扣
B-栅片去游离灭弧
额定电流（A）
T表示改型后的
口
直流接触器
-动断主触头数量
设计序号
-动合主触头数量
额定电流（A）
C--不带辅助触头
C/22---带辅助触头
D---不带辅助触头
D/22---带辅助触头
比如CJ12T-250，该型号的意义为CJ12T系列交流接触器，额定电流250A，主触
点三极。
CZ0-100/20为CZ0系列直流接触器，额定电流为100A，双极动合主触头。
我国生产的交流接触器常用的有CJ1、QC1、QC2、CJ0、CJ10、CJ12、CJ20等系列
产品。直流接触器常用的有CZ1，CZ3等系列和新产品CZO系列。
2.额定电压按触器铭牌上额定电压是指主触头上的额定工作电压，其等级有：
直流接触器：220V，440V，660V。
交流接触器：220V，380V，500V，660V，1140V。
3.额定电流接触器铭牌上额定电流是指在规定工作条件下主触头上的额定工作
电流，其等级有：
直流接触器：25A，40A，60A，100A，150A，250A，400A，600A。
·206·
