第三篇低压接触器
控制电动机作正反转动转时为甚。
综上所述，从各种运行方式来考虑，当电动机需作可逆运转、而且还要求密接通断
时，接触器的工作最为繁重。
当然接触器所控制的负载并非仅电动机一种，还有其他的负载，如照明电路、电热
器和其他电气设备等。接触器的各种负载大体上可以分为三类：
（1）轻负载轻负载又可分为静止负载和旋转负载两种。所谓静止的轻负载，就是
无电感或略带点电感的静止负载，如电阻炉等，其特点是接触器只要在额定电压下接通
和分断额定电流，所谓旋转的轻负载，是指在静止状态下起动并在高速运转中停转的绕
线型感应电动机，以及采用星三角起动器或65%抽头自耦减压起动器起动并在高速运
转中停转的笼型感应电动机。这时，接触器是在额定电压下接通2.5倍额定电流，在
40%额定电压（对绕线转子感应电动机来说）或17%额定电压（对上述方式减压起动
的笼型感应电动机来说）下分断额定电流。
(2）一般负载属于这一类负载的主要是在静止状态下起动、在高速运转中停转，
或在断电停转之后再反向起动运转的笼型感应电动机。在这种场合，接触器要在额定电
压下接通6倍额定电流和在17%额定电压下分断额定电流。
（3）重负载在静止状态下接通、在堵转或甚低的转速下断开笼型感应电动机，作
反接制动、正反向可逆运转以及密接通断（又称点动，即频繁地接通和分断）的笼型感
应电动机都属于这一类负载。在这里，接触器要在额定电压下接通和分断6倍额定电
流。应当指出，实际上接触器在重负载下的通断电流并不都是6倍额定电流，而且有时
可达十几倍额定电流。
除此之外，还有介乎一般任务和重任务之间的负载，例如，绕线转子感应电动机的
反接制动、正反转可逆动转和密接通断等就是这样。此时，接触器要在额定电压下接通
和分断2.5倍额定电流。
第三节接触器的主要技术参数
一、动作值
所谓动作值就是接触器的接通电压和释放电压。我们规定：在接触器电磁线圈业已
发热稳定时，如果给它加上85%额定电压，其衔铁应能完全可靠地吸合，无任何中途
停滞现象；反之，如果在工作中电网电压过低或者突然消失，衔铁亦应完全可靠地释
放，不停顿地返回原始位置。
由于在释放位置上气隙8的数值是工作位置上气隙数值的几倍至几十倍，因而在释
放位置上的激磁电流也将是工作位置上电流的几倍至几十倍。我们知道，激磁线圈是按
照工作位置（闭合位置）上的发热情况设计的，如果让它工作于释放位置或任何非闭合
位置，那就会因过热而迅速地被烧掉。这就是衔铁动作必须一下运动到底不许中间停顿
·210·
