常用低压供配电设备选型与安装使用技术手册
的原因。
对于直流电磁铁来说，不存在这个问题。因为在直流电磁系统中，电磁线圈的电流
是其控制电源的电压与其电阻之比，即与气隙8的大小无关。然而，这只是问题的一个
方面，还存在着另一方面的问题一一触头的磨损与燃弧问题。当衔铁已运动到动、静触
头之间的间隙非常小、而又卡住在此位置时，触头间隙先是发生场致电子放射，继而逐
步发展为热电子放射，终于产生电弧，而且是长期燃弧。不难想象长期燃弧的后果，轻
则造成触头的严重磨损一一绕坏，重则导致整台接触器被烧毁，甚至引起火灾。
以上是从接通过程来分析，就是在释放过程，如果发生类似情况，其后果也将一如
前述。
因此，动作可靠是对接触器的一项最起码的要求，而动作值则是接触器的一项主要
技术参数。
这项要求对农村用电来说尤为重要，因为农村电网的电压一般都偏低，特别是在农
忙季节，甚至会低到只有额定电压的60～70%。在这种情况下，万一给接触器的线圈
通上了电，而电压又不足以使衔铁运动，线圈就会很快地被烧毁。因此，如果电网电压
经常低于85%额定电压，则在使用之前，不妨先用自耦调压器测定一下接触器的吸合
电压与释放电压，看看它是否符合规定；然后再进一步检测一下接触器的吸合电压是否
还有裕度，能否适应当时当地的电网情况。如果不能适应，就不宜用接触器来控制电动
机或其他负载，而应采用其他的手动开关电器。或者，在电磁系统温升有充分裕度的情
况下，适当减少线圈的匝数（对交流并激线圈来说），借此增大电磁吸力，以适应电压
偏低的工作条件。
二、接通与分断能力
接触器的接通与分断能力，是指它的主触头在工作情况下所能可靠地接通和分断的
电流值。接触器所控制的负载是各式各样的，所以对用于不同种类负载的接触器的要求
也各不相同。在低压电器基本标准中，针对控制电器的接通与通断能力，按其不同的用
途作了规定。下表中的用途分类也叫使用类别，不同系列的接触器就是根据这个使用类
别来设计的。
对不同使用类别的接触器来说，它应能在规定条件下接通上述电流而不发生熔焊，
并且分断上述电流而不致长期燃弧。至于超出上述范围的电流，其分断则是熔断器、自
动开关等保护电器的任务了。
三、电气寿命与机械寿命
在理想情况下，控制电器的电气寿命和机械寿命应当同它们的控制对象一样，但这
在实际上是办不到的，特别是主触头，由于在工作过程中总是会遭致电弧烧损，其电气
寿命远较机械寿命为低。一般来说，电气寿命是机械寿命的5～20%，机械寿命越高，
这个百分数就越小。低压电器基本标准中对接融器的电气寿命及其试验条件如下表的规
定。
标准分享网www.bzfxw.com免费下载
·211·
