第三篇低压接触器
五、工作制
接触器（以及其他电器）的工作制有如下四种：
（1）长期工作制、接触器长期连续通电的工作制，其持续通电时间一般不少于8h，
此时接触器所有零部件已达到稳定温度。
（2）间断长期工作制接触器持续通电的时间不超过8h，但在此时间内其所有零
部件的温升均能达到稳定值，并且在此之后，接触器要断开和接通不少于三次，然后再
重新通电工作。
（3）短时工作制在接触器通电的时间内，其零部件的温度并未达到稳定值，而在
分断之后，它们的温度却都能恢复到周围介质的温度。
（4）反复短时工作制接触器在通电和分断两种状态循环交替的情况下工作，在通
电时间内，其零部件的温度达不到稳定值，在分断后其零部件的温度也降不到周围介质
温度。这种工作制的特征可借操作频率和通电持续率（TD）来表示。
所谓通电持续率，即是电器的通电时间与通电周期（第一次操作的通电时间与断电
时间的总和）之比的百分数，即
=（%)aL
t+ t2
%001×
式中t一每一次操作的通电时间；
t2—每一次操作的断电时间。
第四节接触器的结构
从设计的角度看，对接触器的主要要求是：触头使用的材料应具有导电、导热、耐
腐蚀、抗熔焊性能良好，触头的温升低、电寿命高，足够的承受短时耐受电流的能力；
灭弧性能好，分断电流时燃弧时间短，过电压低，喷弧距离小；电磁铁的吸力特性与接
触器反力特性配合良好，闭合时碰撞冲击小，能可靠的吸合与释放；整体结构合理、机
构寿命高，工艺性好，价格低廉。下面对接触器的触头、灭弧装置、电磁铁系统的结构
形式及特点加以分析，为设计时正确选用它们打下基础。
一、接触器触头
接触器的触头有单断点指形触头和双断点桥式触头两类，分述如下：
（一）单断点指形触头
单断点指形触头，其优点为：
1）在通断过程中有滚滑运动，如图所示，当开始接触时，静、动触头在A点接
触，靠弹簧压力经B点滚动到C点。断开时作相反方向运动。这样，可以自动清除触
·214·
