常用低压供配电设备选型与安装使用技术手册
头表面的氧化膜保证了接触可靠；同时，长期工作位置不是在
烧灼的A点而是在C点，也保证了触点的良好接触。所以，这
种触头可采用铜或铜基合金触头材料，成本相对较低。
2）触头接触压力大，电动稳定性高。
3）实际使用中，触头的压力弹簧易于调节。
其缺点为：
1）仅一个断口，为可靠熄弧，触头开距比较大，从而增
大了接触器的体积。
单断点指形触头
2）触头闭合时冲击能量大，有软连接，不利于机械寿命
的提高。
（二）双断点桥式触头
双断点桥式触头其优点为：
1）具有两个灭弧区域，灭弧效果较好。小容量交流接触器采用这种触头时，可利
用电流过零时两个断口的近阴极效应可靠的熄弧，不需要再加装特殊的灭弧装置。
2）触头开距小，使接触器结构紧凑，体积小。
3）触头闭合时冲击能量小，无软连接，有利于提高机械寿命。
其缺点是：
1）触头通断过程中不能自动净化其表面，所以触头材料必须用银或银基合金，成
本较高。
2）每个触点的接触压力小，电动稳定性较低。
3）触头参数如触头弹簧压力等不易调节。
由以上分析可见，从提高接触器电寿命角度出发，采用双断占触头比单断点触头有
利，对于交流接触器更是如此。但是在每个触点压力相同时，双断点触头总压力是单断
点触头的两倍，而且触头材料比较贵，故在额定电流比较大的接触器中，经常采用的是
单断点触头。
二、接触器灭弧装置
灭弧装置用来熄灭主触点在切断电路时所产生的电弧，保护触点不受电弧灼伤。接
触器中常采用下列几种灭弧方法：
1.多断点灭弧在交流电路中也可以采用桥式触头。如有两个断口，就相当于两
对电极。若一个断口处要使电弧熄灭后重燃，需要150～250V的电压，现有两对断口，
则需要有2x（150～250）V的电压，所以有利于灭弧。
若采用双极或三极接触器控制一个电路时，根据需要可灵活地将两个极或三个极串
联起来，当作一个触点用，这组触头便成为多断点的，加强了灭弧效果。
2.电动力灭弧电弧在触点回路电流I磁场的作用下，受到电动力F作用拉长，
使之与陶土灭弧罩相接触，将热量传递给灭弧罩，促使电弧熄灭，该装置可用于交、直
流灭弧。
标准分享网www.bzfxw.com免费下载
·215·
