第三篇低压接触器
3.磁吹灭弧在触头电路中串入一个磁吹线圈，它产生的磁通通过磁性夹片引向
触点周围，当动、静触头分开并产生电弧时，由于磁性夹板中磁场方向与磁头间电弧的
轴线垂直，电弧受电动力的作用向上运动，并转移到引弧角上燃烧，最后被拉长而熄
灭。这种灭弧装置与电动力灭弧装置相比，是增加了一个磁吹线圈。由于这种灭弧装置
是利用电弧电流本身灭弧，因而电弧电流越大，吹弧能力就越强。它被广泛应用于直流
接触器中。
4.纵缝灭弧室电弧在电动力作用下，进入由陶土或石棉水泥制成的灭弧室窄缝
中，电弧与室壁紧密接触，被迅速冷却而熄灭。这种灭弧室热量易于散出，陶土耐热性
好，故可以用于较高的操作频率的交直流接触器中（直流需加磁吹装置）。
5.栅片灭弧室灭弧栅片是由若干镀铜薄钢片组成，片间距离为2～3mm，安放在
触点上方的灭弧罩（图中未画出）内。一旦发生电弧，电弧周围产生磁场，导磁的钢片
将电弧吸入灭弧栅片之间，电弧被栅片分割成若干串联的短电弧，当交流电压过零时，
电弧自然熄灭，两栅片之间必须有150～250V的电弧压降，电弧才能重燃。这样一来，
一方面电源电压不足以维持电弧，另一方面，由于栅片的散热作用，使电弧在自然熄灭
后很难重燃。这种灭弧室由于栅片吸收电弧能量较多，故不适合于太高的频率操作。栅
片灭弧室是常用的交流灭弧装置。
6.真空灭弧室动、静触头处于密封的玻璃外壳内，动触头可以在波纹管内上下
运动一个不大的距离，触头间真空度为10-mm汞柱，故气体分子很少，电弧由金属蒸
气形成，当交流电弧过零时，金属蒸气以极快的速度向弧区以外扩散，弧隙介质耐压强
度迅速恢复，从而使电弧熄灭。这种灭弧室的优点为有很强的熄灭交流电弧的能力，灭
弧室密封，电弧及游离气体不能逸出，使用安全，而且，触头磨损少，电寿命高。真空
灭弧室适合于高电压，大电流、操作频率高的交流接触器上，可用于矿井或化工厂等防
火防暴场合。真空接触器与交流电磁接触器相比，体积小、重量轻、操作时噪声小，真
空件不需维修。缺点是过电压高，不能直接用于开断直流电路，而且价格较高。
为加强灭弧效果，往往需要同时采取几种灭弧措施。
三、接触器的电磁系统
接触器所用的电磁铁，有多种形式，直流电磁铁多采用拍合式，交流电磁铁常用单
U直动式、双E直动式、单E拍合式、双U拍合式等。电磁铁的特性及结构对接触器
的寿命有很大影响，为此在设计电磁铁过程中应注意以下几点：
1）电磁铁的吸力特性应与接触器的反力特性合理的配合，这样可在保证动作可靠
的前提下，衔铁与铁心的碰撞能量为最小。一般说来，电磁铁在吸合过程中，电磁吸力
应大于反力，在衔铁的释放过程中，反力应大于吸力。但是，吸力特性高于反力特性太
多也是不利的，会使衔铁对铁心冲击力过大，触头振动加剧。因此，可以使吸力特性与
反力特性有部分交叉，这样特性配合较为理想，相交叉的位置一般在主触头刚接触的位
置，此时衔铁运动部分储存的动能，仍然可以克服触头等的反力，使衔铁继续运动直到
吸合。
对于采用转动式电磁铁的接触器，在设计时，可通过选择合适的杠杆比（铁心吸力
·216·
