常用低压供配电设备选型与安装使用技术手册
臂L与主触头力臂L之比)，来改变反力特性的形状，使反力特性与吸力特性配合
良好。
2）采用缓冲装置，即用硅橡胶，塑料及弹簧等制成缓冲件，放置在电磁铁的衔铁、
静铁心和线圈等零件的下面或上面，以吸收衔铁运动时的动能，减小衔铁与静铁心及衔
铁与停档的撞击力，减轻触头的二次振动。
3）为了减少交流接触器吸合时产生的振动和噪声，在其电磁铁的铁心端面上装有
短路铜环，称为分磁环（又有称为减振环，短路环的）。它的工作原理是，当电磁线圈
中通有交流电时，在铁心中产生的是交变磁通，对衔铁的吸力也是变化的。未装分磁环
时，当磁通达到最大值时，铁心对衔铁的吸力最大；当磁通经过零值时，铁心对衔铁的
吸力也为零，衔铁受弹簧的反作用力有释放的趋势。这样，衔铁不能被铁心紧紧吸牢，
就在铁心上产生振动，发出噪声。这使衔铁与铁心极易磨损，并造成触头接触不良，产
生火花灼伤触头，且噪声使人易感疲劳。装上分磁环后，铁心中的交变磁通会在分磁环
中感应出电流12，该电流会阻碍被分磁环包围面积中的磁通的变化，因此在分磁环所
包围的面积上的磁通2，其相位比未被分磁环包围的面积上的磁通的相位滞后（一
般在设计时通过合理选择参数使滞后值为60”～80），即，与中2不同时为零。这样，
衔铁始终被铁心所吸牢，振动和噪声会显著减小。
分磁环一般用铜、康铜或镍铬合金等材料制成。在铁心与衔铁碰撞时，分磁环悬伸
部分的根部及转角处应力最大，常易断裂。因此最好将分磁环的两个长边均紧嵌于静铁
心或衔铁极面的槽内，并用胶粘剂将分磁环的四边均粘牢在铁心或衔铁上。
4）适当加大铁心极面，减小碰撞应力。铁心和衔铁吸合时应能自动调整吸合面，
避免棱角与面的碰撞引起的应力集中。极面应进行硬化处理。
5）合理选用运动副，如塑料一塑料、塑料一金属以减小机械磨损。轴承或导轨可
采用含有少量二硫化钼或石墨的热塑性塑料。
6）交流接触器采用直流磁系统操作可提高机械寿命，但需增加整流装置或在有直
流电源的场合下方可使用。
第五节接触器的选用、安装与维护
一、接触器的选用
应根据：
1.接触器控制电动机或负载电流的类型即交流负载应使用交流接触器，直流负
载使用直流接触器；如果控制系统中主要是交流电动机，而直流电机或直流负载的容量
比较小时，也可以全用交流接触器进行控制，但触头的额定电流应选大些。
2.接触器主触头的额定电压其值应大于或等于负载回路的额定电压。
3.接触器主触头的额定电流
标准分享网www.bzfxw.com免费下载
·217·
